:pdf-themesdir: {docdir}
:pdf-theme: adoc-article-rdfs

= CoreEquipment Profile

// Settings:
:doctype: article
:reproducible:
:icons: font
:sectnums:
:sectnumlevels: 4
:xrefstyle: short
:toclevels: 4
:toc-title: Table of Contents
:toc:
:toc-placement: preamble

== Overview

Profile namespace: http://iec.ch/TC57/ns/CIM/CoreEquipment-EU/3.0#

plantuml::./Profiles/CGMES-CoreEquipment.rdfs-t2b.puml[format=svg, align=center, caption="Figure 1: ", title="CoreEquipment Profile"]

== Profile Specification

This profile represents the equipment of the power system and their hierarchical relationships.


=== Concrete Classes

[#ACDCConverterDCTerminal]
==== ACDCConverterDCTerminal

Inheritance path = <<DCBaseTerminal,DCBaseTerminal>> => <<ACDCTerminal,ACDCTerminal>> => <<IdentifiedObject,IdentifiedObject>>

A DC electrical connection point at the AC/DC converter. The AC/DC converter is electrically connected also to the AC side. The AC connection is inherited from the AC conducting equipment in the same way as any other AC equipment. The AC/DC converter DC terminal is separate from generic DC terminal to restrict the connection with the AC side to AC/DC converter and so that no other DC conducting equipment can be connected to the AC side.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|polarity (enumeration)
|1..1
|<<DCPolarityKind,DCPolarityKind>>
|
Represents the normal network polarity condition. Depending on the converter configuration the value shall be set as follows:

- For a monopole with two converter terminals use DCPolarityKind positive and negative.

- For a bi-pole or symmetric monopole with three converter terminals use DCPolarityKind positive, middle and negative.


|DCConductingEquipment
|1..1
|<<ACDCConverter,ACDCConverter>>
|
A DC converter terminal belong to an DC converter.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|DCNode
|0..1
|<<DCNode,DCNode>>
|see <<DCBaseTerminal,DCBaseTerminal>>

|sequenceNumber
|1..1
|<<Integer,Integer>>
|see <<ACDCTerminal,ACDCTerminal>>

|BusNameMarker
|0..1
|<<BusNameMarker,BusNameMarker>>
|see <<ACDCTerminal,ACDCTerminal>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ACLineSegment]
==== ACLineSegment

Inheritance path = <<Conductor,Conductor>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A wire or combination of wires, with consistent electrical characteristics, building a single electrical system, used to carry alternating current between points in the power system.

For symmetrical, transposed three phase lines, it is sufficient to use attributes of the line segment, which describe impedances and admittances for the entire length of the segment. Additionally impedances can be computed by using length and associated per length impedances.

The BaseVoltage at the two ends of ACLineSegments in a Line shall have the same BaseVoltage.nominalVoltage. However, boundary lines may have slightly different BaseVoltage.nominalVoltages and variation is allowed. Larger voltage difference in general requires use of an equivalent branch.

- Each ACLineSegment is required to have an association to a BaseVoltage. The association to Line is not required.

- Using the EquipmentContainer association, an ACLineSegment can only be contained by a Line, but the association to Line is not required.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|bch
|1..1
|<<Susceptance,Susceptance>>
|
Positive sequence shunt (charging) susceptance, uniformly distributed, of the entire line section. This value represents the full charging over the full length of the line.


|gch
|0..1
|<<Conductance,Conductance>>
|
Positive sequence shunt (charging) conductance, uniformly distributed, of the entire line section.


|r
|1..1
|<<Resistance,Resistance>>
|
Positive sequence series resistance of the entire line section.


|x
|1..1
|<<Reactance,Reactance>>
|
Positive sequence series reactance of the entire line section.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|length
|0..1
|<<Length,Length>>
|see <<Conductor,Conductor>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ActivePowerLimit]
==== ActivePowerLimit

Inheritance path = <<OperationalLimit,OperationalLimit>> => <<IdentifiedObject,IdentifiedObject>>

Limit on active power flow.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|normalValue
|1..1
|<<ActivePower,ActivePower>>
|
The normal value of active power limit. The attribute shall be a positive value or zero.


|OperationalLimitSet (OfAggregate)
|1..1
|<<OperationalLimitSet,OperationalLimitSet>>
|
The limit set to which the limit values belong.


|OperationalLimitType
|1..1
|<<OperationalLimitType,OperationalLimitType>>
|
The limit type associated with this limit.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|OperationalLimitSet (OfAggregate)
|1..1
|<<OperationalLimitSet,OperationalLimitSet>>
|see <<OperationalLimit,OperationalLimit>>

|OperationalLimitType
|1..1
|<<OperationalLimitType,OperationalLimitType>>
|see <<OperationalLimit,OperationalLimit>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ApparentPowerLimit]
==== ApparentPowerLimit

Inheritance path = <<OperationalLimit,OperationalLimit>> => <<IdentifiedObject,IdentifiedObject>>

Apparent power limit.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|normalValue
|1..1
|<<ApparentPower,ApparentPower>>
|
The normal apparent power limit. The attribute shall be a positive value or zero.


|OperationalLimitSet (OfAggregate)
|1..1
|<<OperationalLimitSet,OperationalLimitSet>>
|
The limit set to which the limit values belong.


|OperationalLimitType
|1..1
|<<OperationalLimitType,OperationalLimitType>>
|
The limit type associated with this limit.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|OperationalLimitSet (OfAggregate)
|1..1
|<<OperationalLimitSet,OperationalLimitSet>>
|see <<OperationalLimit,OperationalLimit>>

|OperationalLimitType
|1..1
|<<OperationalLimitType,OperationalLimitType>>
|see <<OperationalLimit,OperationalLimit>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#AsynchronousMachine]
==== AsynchronousMachine

Inheritance path = <<RotatingMachine,RotatingMachine>> => <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A rotating machine whose shaft rotates asynchronously with the electrical field. Also known as an induction machine with no external connection to the rotor windings, e.g. squirrel-cage induction machine.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|nominalFrequency
|0..1
|<<Frequency,Frequency>>
|
Nameplate data indicates if the machine is 50 Hz or 60 Hz.


|nominalSpeed
|0..1
|<<RotationSpeed,RotationSpeed>>
|
Nameplate data. Depends on the slip and number of pole pairs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedPowerFactor
|0..1
|<<Float,Float>>
|see <<RotatingMachine,RotatingMachine>>

|ratedS
|0..1
|<<ApparentPower,ApparentPower>>
|see <<RotatingMachine,RotatingMachine>>

|ratedU
|0..1
|<<Voltage,Voltage>>
|see <<RotatingMachine,RotatingMachine>>

|GeneratingUnit
|0..1
|<<GeneratingUnit,GeneratingUnit>>
|see <<RotatingMachine,RotatingMachine>>

|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#BaseVoltage]
==== BaseVoltage

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Defines a system base voltage which is referenced.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|nominalVoltage
|1..1
|<<Voltage,Voltage>>
|
The power system resource's base voltage. Shall be a positive value and not zero.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#BatteryUnit]
==== BatteryUnit

Inheritance path = <<PowerElectronicsUnit,PowerElectronicsUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

An electrochemical energy storage device.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|ratedE
|1..1
|<<RealEnergy,RealEnergy>>
|
Full energy storage capacity of the battery. The attribute shall be a positive value.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|maxP
|0..1
|<<ActivePower,ActivePower>>
|see <<PowerElectronicsUnit,PowerElectronicsUnit>>

|minP
|0..1
|<<ActivePower,ActivePower>>
|see <<PowerElectronicsUnit,PowerElectronicsUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Bay]
==== Bay

Inheritance path = <<EquipmentContainer,EquipmentContainer>> => <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A collection of power system resources (within a given substation) including conducting equipment, protection relays, measurements, and telemetry. A bay typically represents a physical grouping related to modularization of equipment.

- The Bay class is used as a container for Switches. Switches can either be contained by Bays or by VoltageLevels. If Switches are contained by VoltageLevels rather than by Bays in the sending system, then Bays are not required.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|VoltageLevel (OfAggregate)
|1..1
|<<VoltageLevel,VoltageLevel>>
|
The voltage level containing this bay.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#BoundaryPoint]
==== BoundaryPoint

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Designates a connection point at which one or more model authority sets shall connect to. The location of the connection point as well as other properties are agreed between organisations responsible for the interconnection, hence all attributes of the class represent this agreement. It is primarily used in a boundary model authority set which can contain one or many BoundaryPoint-s among other Equipment-s and their connections.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|fromEndIsoCode (European)
|1..1
|<<String,String>>
|
The ISO code of the region which the "From" side of the Boundary point belongs to or it is connected to.

The ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes). The length of the string is 2 characters maximum.


|fromEndName (European)
|1..1
|<<String,String>>
|
A human readable name with length of the string 64 characters maximum. It covers the following two cases:

-if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name) of the substation at which the "From" side of the tie-line is connected to.

-if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name) of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which the "From" side of the Boundary point is connected to.


|fromEndNameTso (European)
|1..1
|<<String,String>>
|
Identifies the name of the transmission system operator, distribution system operator or other entity at which the "From" side of the interconnection is connected to. The length of the string is 64 characters maximum.


|isDirectCurrent (European)
|0..1
|<<Boolean,Boolean>>
|
If true, this boundary point is a point of common coupling (PCC) of a direct current (DC) interconnection, otherwise the interconnection is AC (default).


|isExcludedFromAreaInterchange (European)
|0..1
|<<Boolean,Boolean>>
|
If true, this boundary point is on the interconnection that is excluded from control area interchange calculation and consequently has no related tie flows. Otherwise, the interconnection is included in control area interchange and a TieFlow is required at all sides of the boundary point (default).


|toEndIsoCode (European)
|1..1
|<<String,String>>
|
The ISO code of the region which the "To" side of the Boundary point belongs to or is connected to.

The ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes). The length of the string is 2 characters maximum.


|toEndName (European)
|1..1
|<<String,String>>
|
A human readable name with length of the string 64 characters maximum. It covers the following two cases:

-if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name) of the substation at which the "To" side of the tie-line is connected to.

-if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name) of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which the "To" side of the Boundary point is connected to.


|toEndNameTso (European)
|1..1
|<<String,String>>
|
Identifies the name of the transmission system operator, distribution system operator or other entity at which the "To" side of the interconnection is connected to. The length of the string is 64 characters maximum.


|ConnectivityNode (European)
|1..1
|<<ConnectivityNode,ConnectivityNode>>
|
The connectivity node that is designated as a boundary point.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Breaker]
==== Breaker

Inheritance path = <<ProtectedSwitch,ProtectedSwitch>> => <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A mechanical switching device capable of making, carrying, and breaking currents under normal circuit conditions and also making, carrying for a specified time, and breaking currents under specified abnormal circuit conditions e.g. those of short circuit.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#BusNameMarker]
==== BusNameMarker

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Used to apply user standard names to TopologicalNodes. Associated with one or more terminals that are normally connected with the bus name. The associated terminals are normally connected by non-retained switches. For a ring bus station configuration, all BusbarSection terminals in the ring are typically associated. For a breaker and a half scheme, both BusbarSections would normally be associated. For a ring bus, all BusbarSections would normally be associated. For a "straight" busbar configuration, normally only the main terminal at the BusbarSection would be associated.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|priority
|0..1
|<<Integer,Integer>>
|
Priority of bus name marker for use as topology bus name. Use 0 for do not care. Use 1 for highest priority. Use 2 as priority is less than 1 and so on.


|ReportingGroup
|0..1
|<<ReportingGroup,ReportingGroup>>
|
The reporting group to which this bus name marker belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#BusbarSection]
==== BusbarSection

Inheritance path = <<Connector,Connector>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A conductor, or group of conductors, with negligible impedance, that serve to connect other conducting equipment within a single substation.

Voltage measurements are typically obtained from voltage transformers that are connected to busbar sections. A bus bar section may have many physical terminals but for analysis is modelled with exactly one logical terminal.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#CAESPlant]
==== CAESPlant

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Compressed air energy storage plant.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Clamp]
==== Clamp

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A Clamp is a galvanic connection at a line segment where other equipment is connected. A Clamp does not cut the line segment.

A Clamp is ConductingEquipment and has one Terminal with an associated ConnectivityNode. Any other ConductingEquipment can be connected to the Clamp ConnectivityNode.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|lengthFromTerminal1
|0..1
|<<Length,Length>>
|
The length to the place where the clamp is located starting from side one of the line segment, i.e. the line segment terminal with sequence number equal to 1.


|ACLineSegment
|1..1
|<<ACLineSegment,ACLineSegment>>
|
The line segment to which the clamp is connected.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#CogenerationPlant]
==== CogenerationPlant

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A set of thermal generating units for the production of electrical energy and process steam (usually from the output of the steam turbines). The steam sendout is typically used for industrial purposes or for municipal heating and cooling.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#CombinedCyclePlant]
==== CombinedCyclePlant

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A set of combustion turbines and steam turbines where the exhaust heat from the combustion turbines is recovered to make steam for the steam turbines, resulting in greater overall plant efficiency.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ConformLoad]
==== ConformLoad

Inheritance path = <<EnergyConsumer,EnergyConsumer>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

ConformLoad represent loads that follow a daily load change pattern where the pattern can be used to scale the load with a system load.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|LoadGroup
|1..1
|<<ConformLoadGroup,ConformLoadGroup>>
|
Group of this ConformLoad.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|pfixed
|0..1
|<<ActivePower,ActivePower>>
|see <<EnergyConsumer,EnergyConsumer>>

|pfixedPct
|0..1
|<<PerCent,PerCent>>
|see <<EnergyConsumer,EnergyConsumer>>

|qfixed
|0..1
|<<ReactivePower,ReactivePower>>
|see <<EnergyConsumer,EnergyConsumer>>

|qfixedPct
|0..1
|<<PerCent,PerCent>>
|see <<EnergyConsumer,EnergyConsumer>>

|LoadResponse
|0..1
|<<LoadResponseCharacteristic,LoadResponseCharacteristic>>
|see <<EnergyConsumer,EnergyConsumer>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ConformLoadGroup]
==== ConformLoadGroup

Inheritance path = <<LoadGroup,LoadGroup>> => <<IdentifiedObject,IdentifiedObject>>

A group of loads conforming to an allocation pattern.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|SubLoadArea (OfAggregate)
|1..1
|<<SubLoadArea,SubLoadArea>>
|see <<LoadGroup,LoadGroup>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ConformLoadSchedule]
==== ConformLoadSchedule

Inheritance path = <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>> => <<RegularIntervalSchedule,RegularIntervalSchedule>> => <<BasicIntervalSchedule,BasicIntervalSchedule>> => <<IdentifiedObject,IdentifiedObject>>

A curve of load versus time (X-axis) showing the active power values (Y1-axis) and reactive power (Y2-axis) for each unit of the period covered. This curve represents a typical pattern of load over the time period for a given day type and season.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|ConformLoadGroup (OfAggregate)
|1..1
|<<ConformLoadGroup,ConformLoadGroup>>
|
The ConformLoadGroup where the ConformLoadSchedule belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|DayType
|1..1
|<<DayType,DayType>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|Season
|1..1
|<<Season,Season>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|endTime
|1..1
|<<DateTime,DateTime>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|timeStep
|1..1
|<<Seconds,Seconds>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|startTime
|1..1
|<<DateTime,DateTime>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ConnectivityNode]
==== ConnectivityNode

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Connectivity nodes are points where terminals of AC conducting equipment are connected together with zero impedance.

- By convention, ConnectivityNodes may only be placed within VoltageLevels or Lines.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|ConnectivityNodeContainer
|1..1
|<<ConnectivityNodeContainer,ConnectivityNodeContainer>>
|
Container of this connectivity node.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ControlArea]
==== ControlArea

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A control area is a grouping of generating units and/or loads and a cutset of tie lines (as terminals) which may be used for a variety of purposes including automatic generation control, power flow solution area interchange control specification, and input to load forecasting. All generation and load within the area defined by the terminals on the border are considered in the area interchange control. Note that any number of overlapping control area specifications can be superimposed on the physical model. The following general principles apply to ControlArea:

1. The control area orientation for net interchange is positive for an import, negative for an export.

2. The control area net interchange is determined by summing flows in Terminals. The Terminals are identified by creating a set of TieFlow objects associated with a ControlArea object. Each TieFlow object identifies one Terminal.

3. In a single network model, a tie between two control areas must be modelled in both control area specifications, such that the two representations of the tie flow sum to zero.

4. The normal orientation of Terminal flow is positive for flow into the conducting equipment that owns the Terminal. (i.e. flow from a bus into a device is positive.) However, the orientation of each flow in the control area specification must align with the control area convention, i.e. import is positive. If the orientation of the Terminal flow referenced by a TieFlow is positive into the control area, then this is confirmed by setting TieFlow.positiveFlowIn flag TRUE. If not, the orientation must be reversed by setting the TieFlow.positiveFlowIn flag FALSE.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|type (enumeration)
|1..1
|<<ControlAreaTypeKind,ControlAreaTypeKind>>
|
The primary type of control area definition used to determine if this is used for automatic generation control, for planning interchange control, or other purposes. A control area specified with primary type of automatic generation control could still be forecast and used as an interchange area in power flow analysis.


|EnergyArea
|1..1
|<<EnergyArea,EnergyArea>>
|
The energy area that is forecast from this control area specification.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ControlAreaGeneratingUnit]
==== ControlAreaGeneratingUnit

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A control area generating unit. This class is needed so that alternate control area definitions may include the same generating unit. It should be noted that only one instance within a control area should reference a specific generating unit.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|ControlArea (OfAggregate)
|1..1
|<<ControlArea,ControlArea>>
|
The parent control area for the generating unit specifications.


|GeneratingUnit
|1..1
|<<GeneratingUnit,GeneratingUnit>>
|
The generating unit specified for this control area. Note that a control area should include a GeneratingUnit only once.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#CsConverter]
==== CsConverter

Inheritance path = <<ACDCConverter,ACDCConverter>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

DC side of the current source converter (CSC).

The firing angle controls the dc voltage at the converter, both for rectifier and inverter. The difference between the dc voltages of the rectifier and inverter determines the dc current. The extinction angle is used to limit the dc voltage at the inverter, if needed, and is not used in active power control. The firing angle, transformer tap position and number of connected filters are the primary means to control a current source dc line. Higher level controls are built on top, e.g. dc voltage, dc current and active power. From a steady state perspective it is sufficient to specify the wanted active power transfer (ACDCConverter.targetPpcc) and the control functions will set the dc voltage, dc current, firing angle, transformer tap position and number of connected filters to meet this. Therefore attributes targetAlpha and targetGamma are not applicable in this case.

The reactive power consumed by the converter is a function of the firing angle, transformer tap position and number of connected filter, which can be approximated with half of the active power. The losses is a function of the dc voltage and dc current.

The attributes minAlpha and maxAlpha define the range of firing angles for rectifier operation between which no discrete tap changer action takes place. The range is typically 10-18 degrees.

The attributes minGamma and maxGamma define the range of extinction angles for inverter operation between which no discrete tap changer action takes place. The range is typically 17-20 degrees.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|maxAlpha
|0..1
|<<AngleDegrees,AngleDegrees>>
|
Maximum firing angle. It is converters configuration data used in power flow. The attribute shall be a positive value.


|maxGamma
|0..1
|<<AngleDegrees,AngleDegrees>>
|
Maximum extinction angle. It is converters configuration data used in power flow. The attribute shall be a positive value.


|maxIdc
|0..1
|<<CurrentFlow,CurrentFlow>>
|
The maximum direct current (Id) on the DC side at which the converter should operate. It is converters configuration data use in power flow. The attribute shall be a positive value.


|minAlpha
|0..1
|<<AngleDegrees,AngleDegrees>>
|
Minimum firing angle. It is converters configuration data used in power flow. The attribute shall be a positive value.


|minGamma
|0..1
|<<AngleDegrees,AngleDegrees>>
|
Minimum extinction angle. It is converters configuration data used in power flow. The attribute shall be a positive value.


|minIdc
|0..1
|<<CurrentFlow,CurrentFlow>>
|
The minimum direct current (Id) on the DC side at which the converter should operate. It is converters configuration data used in power flow. The attribute shall be a positive value.


|ratedIdc
|0..1
|<<CurrentFlow,CurrentFlow>>
|
Rated converter DC current, also called IdN. The attribute shall be a positive value. It is converters configuration data used in power flow.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|baseS
|0..1
|<<ApparentPower,ApparentPower>>
|see <<ACDCConverter,ACDCConverter>>

|idleLoss
|0..1
|<<ActivePower,ActivePower>>
|see <<ACDCConverter,ACDCConverter>>

|maxP
|0..1
|<<ActivePower,ActivePower>>
|see <<ACDCConverter,ACDCConverter>>

|maxUdc
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|minP
|0..1
|<<ActivePower,ActivePower>>
|see <<ACDCConverter,ACDCConverter>>

|minUdc
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|numberOfValves
|0..1
|<<Integer,Integer>>
|see <<ACDCConverter,ACDCConverter>>

|ratedUdc
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|resistiveLoss
|0..1
|<<Resistance,Resistance>>
|see <<ACDCConverter,ACDCConverter>>

|switchingLoss
|0..1
|<<ActivePowerPerCurrentFlow,ActivePowerPerCurrentFlow>>
|see <<ACDCConverter,ACDCConverter>>

|valveU0
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|PccTerminal
|0..1
|<<Terminal,Terminal>>
|see <<ACDCConverter,ACDCConverter>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#CurrentLimit]
==== CurrentLimit

Inheritance path = <<OperationalLimit,OperationalLimit>> => <<IdentifiedObject,IdentifiedObject>>

Operational limit on current.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|normalValue
|1..1
|<<CurrentFlow,CurrentFlow>>
|
The normal value for limit on current flow. The attribute shall be a positive value or zero.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|OperationalLimitSet (OfAggregate)
|1..1
|<<OperationalLimitSet,OperationalLimitSet>>
|see <<OperationalLimit,OperationalLimit>>

|OperationalLimitType
|1..1
|<<OperationalLimitType,OperationalLimitType>>
|see <<OperationalLimit,OperationalLimit>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#CurrentTransformer]
==== CurrentTransformer

Inheritance path = <<Sensor,Sensor>> => <<AuxiliaryEquipment,AuxiliaryEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Instrument transformer used to measure electrical qualities of the circuit that is being protected and/or monitored. Typically used as current transducer for the purpose of metering or protection. A typical secondary current rating would be 5A.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<AuxiliaryEquipment,AuxiliaryEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#CurveData]
==== CurveData


Multi-purpose data points for defining a curve. The use of this generic class is discouraged if a more specific class can be used to specify the X and Y axis values along with their specific data types.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|xvalue
|1..1
|<<Float,Float>>
|
The data value of the X-axis variable, depending on the X-axis units.


|y1value
|1..1
|<<Float,Float>>
|
The data value of the first Y-axis variable, depending on the Y-axis units.


|y2value
|0..1
|<<Float,Float>>
|
The data value of the second Y-axis variable (if present), depending on the Y-axis units.


|Curve (OfAggregate)
|1..1
|<<Curve,Curve>>
|
The curve of this curve data point.

|===

[#Cut]
==== Cut

Inheritance path = <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A cut separates a line segment into two parts. The cut appears as a switch inserted between these two parts and connects them together. As the cut is normally open there is no galvanic connection between the two line segment parts. But it is possible to close the cut to get galvanic connection.

The cut terminals are oriented towards the line segment terminals with the same sequence number. Hence the cut terminal with sequence number equal to 1 is oriented to the line segment's terminal with sequence number equal to 1.

The cut terminals also act as connection points for jumpers and other equipment, e.g. a mobile generator. To enable this, connectivity nodes are placed at the cut terminals. Once the connectivity nodes are in place any conducting equipment can be connected at them.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|lengthFromTerminal1
|0..1
|<<Length,Length>>
|
The length to the place where the cut is located starting from side one of the cut line segment, i.e. the line segment Terminal with sequenceNumber equal to 1.


|ACLineSegment
|1..1
|<<ACLineSegment,ACLineSegment>>
|
The line segment to which the cut is applied.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCBreaker]
==== DCBreaker

Inheritance path = <<DCSwitch,DCSwitch>> => <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A breaker within a DC system.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCBusbar]
==== DCBusbar

Inheritance path = <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A busbar within a DC system.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCChopper]
==== DCChopper

Inheritance path = <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Low resistance equipment used in the internal DC circuit to balance voltages. It has typically positive and negative pole terminals and a ground.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCConverterUnit]
==== DCConverterUnit

Inheritance path = <<DCEquipmentContainer,DCEquipmentContainer>> => <<EquipmentContainer,EquipmentContainer>> => <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Indivisible operative unit comprising all equipment between the point of common coupling on the AC side and the point of common coupling DC side, essentially one or more converters, together with one or more converter transformers, converter control equipment, essential protective and switching devices and auxiliaries, if any, used for conversion.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|operationMode (enumeration)
|1..1
|<<DCConverterOperatingModeKind,DCConverterOperatingModeKind>>
|
The operating mode of an HVDC bipole (bipolar, monopolar metallic return, etc).


|Substation (OfAggregate)
|0..1
|<<Substation,Substation>>
|
The containing substation of the DC converter unit.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCDisconnector]
==== DCDisconnector

Inheritance path = <<DCSwitch,DCSwitch>> => <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A disconnector within a DC system.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCGround]
==== DCGround

Inheritance path = <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A ground within a DC system.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|inductance
|0..1
|<<Inductance,Inductance>>
|
Inductance to ground.


|r
|0..1
|<<Resistance,Resistance>>
|
Resistance to ground.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCLine]
==== DCLine

Inheritance path = <<DCEquipmentContainer,DCEquipmentContainer>> => <<EquipmentContainer,EquipmentContainer>> => <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Overhead lines and/or cables connecting two or more HVDC substations.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|Region
|0..1
|<<SubGeographicalRegion,SubGeographicalRegion>>
|
The SubGeographicalRegion containing the DC line.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCLineSegment]
==== DCLineSegment

Inheritance path = <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A wire or combination of wires not insulated from one another, with consistent electrical characteristics, used to carry direct current between points in the DC region of the power system.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|capacitance
|1..1
|<<Capacitance,Capacitance>>
|
Capacitance of the DC line segment. Significant for cables only.


|inductance
|1..1
|<<Inductance,Inductance>>
|
Inductance of the DC line segment. Negligible compared with DCSeriesDevice used for smoothing.


|length
|0..1
|<<Length,Length>>
|
Segment length for calculating line section capabilities.


|resistance
|1..1
|<<Resistance,Resistance>>
|
Resistance of the DC line segment.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCNode]
==== DCNode

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

DC nodes are points where terminals of DC conducting equipment are connected together with zero impedance.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|DCEquipmentContainer
|1..1
|<<DCEquipmentContainer,DCEquipmentContainer>>
|
The DC container for the DC nodes.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCSeriesDevice]
==== DCSeriesDevice

Inheritance path = <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A series device within the DC system, typically a reactor used for filtering or smoothing. Needed for transient and short circuit studies.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|inductance
|1..1
|<<Inductance,Inductance>>
|
Inductance of the device.


|resistance
|1..1
|<<Resistance,Resistance>>
|
Resistance of the DC device.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCShunt]
==== DCShunt

Inheritance path = <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A shunt device within the DC system, typically used for filtering. Needed for transient and short circuit studies.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|capacitance
|1..1
|<<Capacitance,Capacitance>>
|
Capacitance of the DC shunt.


|resistance
|1..1
|<<Resistance,Resistance>>
|
Resistance of the DC device.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCSwitch]
==== DCSwitch

Inheritance path = <<DCConductingEquipment,DCConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A switch within the DC system.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedUdc
|1..1
|<<Voltage,Voltage>>
|see <<DCConductingEquipment,DCConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCTerminal]
==== DCTerminal

Inheritance path = <<DCBaseTerminal,DCBaseTerminal>> => <<ACDCTerminal,ACDCTerminal>> => <<IdentifiedObject,IdentifiedObject>>

An electrical connection point to generic DC conducting equipment.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|DCConductingEquipment
|1..1
|<<DCConductingEquipment,DCConductingEquipment>>
|
An DC terminal belong to a DC conducting equipment.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|DCNode
|0..1
|<<DCNode,DCNode>>
|see <<DCBaseTerminal,DCBaseTerminal>>

|sequenceNumber
|1..1
|<<Integer,Integer>>
|see <<ACDCTerminal,ACDCTerminal>>

|BusNameMarker
|0..1
|<<BusNameMarker,BusNameMarker>>
|see <<ACDCTerminal,ACDCTerminal>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DayType]
==== DayType

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Group of similar days. For example it could be used to represent weekdays, weekend, or holidays.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DisconnectingCircuitBreaker]
==== DisconnectingCircuitBreaker

Inheritance path = <<Breaker,Breaker>> => <<ProtectedSwitch,ProtectedSwitch>> => <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A circuit breaking device including disconnecting function, eliminating the need for separate disconnectors.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Disconnector]
==== Disconnector

Inheritance path = <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A manually operated or motor operated mechanical switching device used for changing the connections in a circuit, or for isolating a circuit or equipment from a source of power. It is required to open or close circuits when negligible current is broken or made.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EnergyConsumer]
==== EnergyConsumer

Inheritance path = <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Generic user of energy - a point of consumption on the power system model.

EnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only if there is no LoadResponseCharacteristic associated with EnergyConsumer or if LoadResponseCharacteristic.exponentModel is set to False.

- The definition of the real and reactive power injections for an EnergyConsumer can be done using different sets of attributes. In the simplest case, the injections can be defined directly using only the attributes pfixed and qfixed.

- To specify conforming and nonconforming loads, the classes ConformLoad, NonConformLoad, or their subtypes should be used.

- The attributes defining the affect of voltage and frequency on the injection defined by an associated LoadResponseCharacteristic should be supplied, if they are available, but are not required.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|pfixed
|0..1
|<<ActivePower,ActivePower>>
|
Active power of the load that is a fixed quantity and does not vary as load group value varies. Load sign convention is used, i.e. positive sign means flow out from a node.


|pfixedPct
|0..1
|<<PerCent,PerCent>>
|
Fixed active power as a percentage of load group fixed active power. Used to represent the time-varying components. Load sign convention is used, i.e. positive sign means flow out from a node.


|qfixed
|0..1
|<<ReactivePower,ReactivePower>>
|
Reactive power of the load that is a fixed quantity and does not vary as load group value varies. Load sign convention is used, i.e. positive sign means flow out from a node.


|qfixedPct
|0..1
|<<PerCent,PerCent>>
|
Fixed reactive power as a percentage of load group fixed reactive power. Used to represent the time-varying components. Load sign convention is used, i.e. positive sign means flow out from a node.


|LoadResponse
|0..1
|<<LoadResponseCharacteristic,LoadResponseCharacteristic>>
|
The load response characteristic of this load. If missing, this load is assumed to be constant power.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EnergySchedulingType]
==== EnergySchedulingType

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Used to define the type of generation for scheduling purposes.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EnergySource]
==== EnergySource

Inheritance path = <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A generic equivalent for an energy supplier on a transmission or distribution voltage level.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|nominalVoltage
|0..1
|<<Voltage,Voltage>>
|
Phase-to-phase nominal voltage.


|pMax
|0..1
|<<ActivePower,ActivePower>>
|
This is the maximum active power that can be produced by the source. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.


|pMin
|0..1
|<<ActivePower,ActivePower>>
|
This is the minimum active power that can be produced by the source. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.


|EnergySchedulingType
|0..1
|<<EnergySchedulingType,EnergySchedulingType>>
|
Energy Scheduling Type of an Energy Source.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EquivalentBranch]
==== EquivalentBranch

Inheritance path = <<EquivalentEquipment,EquivalentEquipment>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

The class represents equivalent branches. In cases where a transformer phase shift is modelled and the EquivalentBranch is spanning the same nodes, the impedance quantities for the EquivalentBranch shall consider the needed phase shift.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|r
|1..1
|<<Resistance,Resistance>>
|
Positive sequence series resistance of the reduced branch.


|r21
|0..1
|<<Resistance,Resistance>>
|
Resistance from terminal sequence 2 to terminal sequence 1 .Used for steady state power flow. This attribute is optional and represent unbalanced network such as off-nominal phase shifter. If only EquivalentBranch.r is given, then EquivalentBranch.r21 is assumed equal to EquivalentBranch.r.

Usage rule : EquivalentBranch is a result of network reduction prior to the data exchange.


|x
|1..1
|<<Reactance,Reactance>>
|
Positive sequence series reactance of the reduced branch.


|x21
|0..1
|<<Reactance,Reactance>>
|
Reactance from terminal sequence 2 to terminal sequence 1. Used for steady state power flow. This attribute is optional and represents an unbalanced network such as off-nominal phase shifter. If only EquivalentBranch.x is given, then EquivalentBranch.x21 is assumed equal to EquivalentBranch.x.

Usage rule: EquivalentBranch is a result of network reduction prior to the data exchange.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|EquivalentNetwork (OfAggregate)
|0..1
|<<EquivalentNetwork,EquivalentNetwork>>
|see <<EquivalentEquipment,EquivalentEquipment>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EquivalentInjection]
==== EquivalentInjection

Inheritance path = <<EquivalentEquipment,EquivalentEquipment>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

This class represents equivalent injections (generation or load). Voltage regulation is allowed only at the point of connection.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|maxP
|0..1
|<<ActivePower,ActivePower>>
|
Maximum active power of the injection.


|maxQ
|0..1
|<<ReactivePower,ReactivePower>>
|
Maximum reactive power of the injection. Used for modelling of infeed for load flow exchange. Not used for short circuit modelling. If maxQ and minQ are not used ReactiveCapabilityCurve can be used.


|minP
|0..1
|<<ActivePower,ActivePower>>
|
Minimum active power of the injection.


|minQ
|0..1
|<<ReactivePower,ReactivePower>>
|
Minimum reactive power of the injection. Used for modelling of infeed for load flow exchange. Not used for short circuit modelling. If maxQ and minQ are not used ReactiveCapabilityCurve can be used.


|regulationCapability
|1..1
|<<Boolean,Boolean>>
|
Specifies whether or not the EquivalentInjection has the capability to regulate the local voltage. If true the EquivalentInjection can regulate. If false the EquivalentInjection cannot regulate. ReactiveCapabilityCurve can only be associated with EquivalentInjection if the flag is true.


|ReactiveCapabilityCurve
|0..1
|<<ReactiveCapabilityCurve,ReactiveCapabilityCurve>>
|
The reactive capability curve used by this equivalent injection.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|EquivalentNetwork (OfAggregate)
|0..1
|<<EquivalentNetwork,EquivalentNetwork>>
|see <<EquivalentEquipment,EquivalentEquipment>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EquivalentNetwork]
==== EquivalentNetwork

Inheritance path = <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A class that groups electrical equivalents, including internal nodes, of a network that has been reduced. The ConnectivityNodes contained in the equivalent are intended to reflect internal nodes of the equivalent. The boundary Connectivity nodes where the equivalent connects outside itself are not contained by the equivalent.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EquivalentShunt]
==== EquivalentShunt

Inheritance path = <<EquivalentEquipment,EquivalentEquipment>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

The class represents equivalent shunts.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|b
|1..1
|<<Susceptance,Susceptance>>
|
Positive sequence shunt susceptance.


|g
|1..1
|<<Conductance,Conductance>>
|
Positive sequence shunt conductance.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|EquivalentNetwork (OfAggregate)
|0..1
|<<EquivalentNetwork,EquivalentNetwork>>
|see <<EquivalentEquipment,EquivalentEquipment>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ExternalNetworkInjection]
==== ExternalNetworkInjection

Inheritance path = <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

This class represents the external network and it is used for IEC 60909 calculations.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|governorSCD
|1..1
|<<ActivePowerPerFrequency,ActivePowerPerFrequency>>
|
Power Frequency Bias. This is the change in power injection divided by the change in frequency and negated. A positive value of the power frequency bias provides additional power injection upon a drop in frequency.


|maxP
|1..1
|<<ActivePower,ActivePower>>
|
Maximum active power of the injection.


|maxQ
|1..1
|<<ReactivePower,ReactivePower>>
|
Maximum reactive power limit. It is used for modelling of infeed for load flow exchange and not for short circuit modelling.


|minP
|1..1
|<<ActivePower,ActivePower>>
|
Minimum active power of the injection.


|minQ
|1..1
|<<ReactivePower,ReactivePower>>
|
Minimum reactive power limit. It is used for modelling of infeed for load flow exchange and not for short circuit modelling.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#FaultIndicator]
==== FaultIndicator

Inheritance path = <<AuxiliaryEquipment,AuxiliaryEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A FaultIndicator is typically only an indicator (which may or may not be remotely monitored), and not a piece of equipment that actually initiates a protection event. It is used for FLISR (Fault Location, Isolation and Restoration) purposes, assisting with the dispatch of crews to "most likely" part of the network (i.e. assists with determining circuit section where the fault most likely happened).



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<AuxiliaryEquipment,AuxiliaryEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#FossilFuel]
==== FossilFuel

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

The fossil fuel consumed by the non-nuclear thermal generating unit. For example, coal, oil, gas, etc. These are the specific fuels that the generating unit can consume.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|fossilFuelType (enumeration)
|1..1
|<<FuelType,FuelType>>
|
The type of fossil fuel, such as coal, oil, or gas.


|ThermalGeneratingUnit
|1..1
|<<ThermalGeneratingUnit,ThermalGeneratingUnit>>
|
A thermal generating unit may have one or more fossil fuels.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Fuse]
==== Fuse

Inheritance path = <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

An overcurrent protective device with a circuit opening fusible part that is heated and severed by the passage of overcurrent through it. A fuse is considered a switching device because it breaks current.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#GeneratingUnit]
==== GeneratingUnit

Inheritance path = <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A single or set of synchronous machines for converting mechanical power into alternating-current power. For example, individual machines within a set may be defined for scheduling purposes while a single control signal is derived for the set. In this case there would be a GeneratingUnit for each member of the set and an additional GeneratingUnit corresponding to the set.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|genControlSource (enumeration)
|0..1
|<<GeneratorControlSource,GeneratorControlSource>>
|
The source of controls for a generating unit. Defines the control status of the generating unit.


|governorSCD
|0..1
|<<PerCent,PerCent>>
|
Governor Speed Changer Droop. This is the change in generator power output divided by the change in frequency normalized by the nominal power of the generator and the nominal frequency and expressed in percent and negated. A positive value of speed change droop provides additional generator output upon a drop in frequency.


|longPF
|0..1
|<<Float,Float>>
|
Generating unit long term economic participation factor.


|maximumAllowableSpinningReserve
|0..1
|<<ActivePower,ActivePower>>
|
Maximum allowable spinning reserve. Spinning reserve will never be considered greater than this value regardless of the current operating point.


|maxOperatingP
|1..1
|<<ActivePower,ActivePower>>
|
This is the maximum operating active power limit the dispatcher can enter for this unit.


|minOperatingP
|1..1
|<<ActivePower,ActivePower>>
|
This is the minimum operating active power limit the dispatcher can enter for this unit.


|nominalP
|0..1
|<<ActivePower,ActivePower>>
|
The nominal power of the generating unit. Used to give precise meaning to percentage based attributes such as the governor speed change droop (governorSCD attribute).

The attribute shall be a positive value equal to or less than RotatingMachine.ratedS.


|ratedGrossMaxP
|0..1
|<<ActivePower,ActivePower>>
|
The unit's gross rated maximum capacity (book value).

The attribute shall be a positive value.


|ratedGrossMinP
|0..1
|<<ActivePower,ActivePower>>
|
The gross rated minimum generation level which the unit can safely operate at while delivering power to the transmission grid.

The attribute shall be a positive value.


|ratedNetMaxP
|0..1
|<<ActivePower,ActivePower>>
|
The net rated maximum capacity determined by subtracting the auxiliary power used to operate the internal plant machinery from the rated gross maximum capacity.

The attribute shall be a positive value.


|shortPF
|0..1
|<<Float,Float>>
|
Generating unit short term economic participation factor.


|startupCost
|0..1
|<<Money,Money>>
|
The initial startup cost incurred for each start of the GeneratingUnit.


|startupTime
|0..1
|<<Seconds,Seconds>>
|
Time it takes to get the unit on-line, from the time that the prime mover mechanical power is applied.


|totalEfficiency
|0..1
|<<PerCent,PerCent>>
|
The efficiency of the unit in converting the fuel into electrical energy.


|variableCost
|0..1
|<<Money,Money>>
|
The variable cost component of production per unit of ActivePower.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#GeographicalRegion]
==== GeographicalRegion

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A geographical region of a power system network model.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#GrossToNetActivePowerCurve]
==== GrossToNetActivePowerCurve

Inheritance path = <<Curve,Curve>> => <<IdentifiedObject,IdentifiedObject>>

Relationship between the generating unit's gross active power output on the X-axis (measured at the terminals of the machine(s)) and the generating unit's net active power output on the Y-axis (based on utility-defined measurements at the power station). Station service loads, when modelled, should be treated as non-conforming bus loads. There may be more than one curve, depending on the auxiliary equipment that is in service.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|GeneratingUnit (OfAggregate)
|1..1
|<<GeneratingUnit,GeneratingUnit>>
|
A generating unit may have a gross active power to net active power curve, describing the losses and auxiliary power requirements of the unit.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|curveStyle (enumeration)
|1..1
|<<CurveStyle,CurveStyle>>
|see <<Curve,Curve>>

|xUnit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|y1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|y2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Ground]
==== Ground

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A point where the system is grounded used for connecting conducting equipment to ground. The power system model can have any number of grounds.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#GroundDisconnector]
==== GroundDisconnector

Inheritance path = <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A manually operated or motor operated mechanical switching device used for isolating a circuit or equipment from ground.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#GroundingImpedance]
==== GroundingImpedance

Inheritance path = <<EarthFaultCompensator,EarthFaultCompensator>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A fixed impedance device used for grounding.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#HydroGeneratingUnit]
==== HydroGeneratingUnit

Inheritance path = <<GeneratingUnit,GeneratingUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A generating unit whose prime mover is a hydraulic turbine (e.g., Francis, Pelton, Kaplan).


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|dropHeight
|0..1
|<<Length,Length>>
|
The height water drops from the reservoir mid-point to the turbine.


|energyConversionCapability (enumeration)
|0..1
|<<HydroEnergyConversionKind,HydroEnergyConversionKind>>
|
Energy conversion capability for generating.


|turbineType (enumeration)
|0..1
|<<HydroTurbineKind,HydroTurbineKind>>
|
Type of turbine.


|HydroPowerPlant (OfAggregate)
|0..1
|<<HydroPowerPlant,HydroPowerPlant>>
|
The hydro generating unit belongs to a hydro power plant.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|genControlSource (enumeration)
|0..1
|<<GeneratorControlSource,GeneratorControlSource>>
|see <<GeneratingUnit,GeneratingUnit>>

|governorSCD
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|longPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|maximumAllowableSpinningReserve
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|maxOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|minOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|nominalP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMinP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedNetMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|shortPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupTime
|0..1
|<<Seconds,Seconds>>
|see <<GeneratingUnit,GeneratingUnit>>

|totalEfficiency
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|variableCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#HydroPowerPlant]
==== HydroPowerPlant

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A hydro power station which can generate or pump. When generating, the generator turbines receive water from an upper reservoir. When pumping, the pumps receive their water from a lower reservoir.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|hydroPlantStorageType (enumeration)
|1..1
|<<HydroPlantStorageKind,HydroPlantStorageKind>>
|
The type of hydro power plant water storage.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#HydroPump]
==== HydroPump

Inheritance path = <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A synchronous motor-driven pump, typically associated with a pumped storage plant.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|HydroPowerPlant (OfAggregate)
|0..1
|<<HydroPowerPlant,HydroPowerPlant>>
|
The hydro pump may be a member of a pumped storage plant or a pump for distributing water.


|RotatingMachine
|1..1
|<<RotatingMachine,RotatingMachine>>
|
The synchronous machine drives the turbine which moves the water from a low elevation to a higher elevation. The direction of machine rotation for pumping may or may not be the same as for generating.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Jumper]
==== Jumper

Inheritance path = <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A short section of conductor with negligible impedance which can be manually removed and replaced if the circuit is de-energized. Note that zero-impedance branches can potentially be modelled by other equipment types.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Junction]
==== Junction

Inheritance path = <<Connector,Connector>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A point where one or more conducting equipments are connected with zero resistance.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Line]
==== Line

Inheritance path = <<EquipmentContainer,EquipmentContainer>> => <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Contains equipment beyond a substation belonging to a power transmission line.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|Region (OfAggregate)
|0..1
|<<SubGeographicalRegion,SubGeographicalRegion>>
|
The sub-geographical region of the line.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#LinearShuntCompensator]
==== LinearShuntCompensator

Inheritance path = <<ShuntCompensator,ShuntCompensator>> => <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A linear shunt compensator has banks or sections with equal admittance values.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|bPerSection
|1..1
|<<Susceptance,Susceptance>>
|
Positive sequence shunt (charging) susceptance per section.


|gPerSection
|1..1
|<<Conductance,Conductance>>
|
Positive sequence shunt (charging) conductance per section.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aVRDelay
|0..1
|<<Seconds,Seconds>>
|see <<ShuntCompensator,ShuntCompensator>>

|grounded
|0..1
|<<Boolean,Boolean>>
|see <<ShuntCompensator,ShuntCompensator>>

|maximumSections
|1..1
|<<Integer,Integer>>
|see <<ShuntCompensator,ShuntCompensator>>

|nomU
|1..1
|<<Voltage,Voltage>>
|see <<ShuntCompensator,ShuntCompensator>>

|normalSections
|1..1
|<<Integer,Integer>>
|see <<ShuntCompensator,ShuntCompensator>>

|voltageSensitivity
|0..1
|<<VoltagePerReactivePower,VoltagePerReactivePower>>
|see <<ShuntCompensator,ShuntCompensator>>

|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#LoadArea]
==== LoadArea

Inheritance path = <<EnergyArea,EnergyArea>> => <<IdentifiedObject,IdentifiedObject>>

The class is the root or first level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#LoadBreakSwitch]
==== LoadBreakSwitch

Inheritance path = <<ProtectedSwitch,ProtectedSwitch>> => <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A mechanical switching device capable of making, carrying, and breaking currents under normal operating conditions.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#LoadResponseCharacteristic]
==== LoadResponseCharacteristic

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Models the characteristic response of the load demand due to changes in system conditions such as voltage and frequency. It is not related to demand response.

If LoadResponseCharacteristic.exponentModel is True, the exponential voltage or frequency dependent models are specified and used as to calculate active and reactive power components of the load model.

The equations to calculate active and reactive power components of the load model are internal to the power flow calculation, hence they use different quantities depending on the use case of the data exchange.

The equations for exponential voltage dependent load model injected power are:

pInjection= Pnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.pVoltageExponent

qInjection= Qnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.qVoltageExponent

Where:

1) * means "multiply" and ** is "raised to power of";

2) Pnominal and Qnominal represent the active power and reactive power at nominal voltage as any load described by the voltage exponential model shall be given at nominal voltage. This means that EnergyConsumer.p and EnergyConsumer.q are at nominal voltage.

3) After power flow is solved:

-pInjection and qInjection correspond to SvPowerflow.p and SvPowerflow.q respectively.

- Voltage corresponds to SvVoltage.v at the TopologicalNode where the load is connected.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|exponentModel
|1..1
|<<Boolean,Boolean>>
|
Indicates the exponential voltage dependency model is to be used. If false, the coefficient model is to be used.

The exponential voltage dependency model consist of the attributes:

- pVoltageExponent

- qVoltageExponent

- pFrequencyExponent

- qFrequencyExponent.

The coefficient model consist of the attributes:

- pConstantImpedance

- pConstantCurrent

- pConstantPower

- qConstantImpedance

- qConstantCurrent

- qConstantPower.

The sum of pConstantImpedance, pConstantCurrent and pConstantPower shall equal 1.

The sum of qConstantImpedance, qConstantCurrent and qConstantPower shall equal 1.


|pConstantCurrent
|0..1
|<<Float,Float>>
|
Portion of active power load modelled as constant current.


|pConstantImpedance
|0..1
|<<Float,Float>>
|
Portion of active power load modelled as constant impedance.


|pConstantPower
|0..1
|<<Float,Float>>
|
Portion of active power load modelled as constant power.


|pFrequencyExponent
|0..1
|<<Float,Float>>
|
Exponent of per unit frequency effecting active power.


|pVoltageExponent
|0..1
|<<Float,Float>>
|
Exponent of per unit voltage effecting real power.


|qConstantCurrent
|0..1
|<<Float,Float>>
|
Portion of reactive power load modelled as constant current.


|qConstantImpedance
|0..1
|<<Float,Float>>
|
Portion of reactive power load modelled as constant impedance.


|qConstantPower
|0..1
|<<Float,Float>>
|
Portion of reactive power load modelled as constant power.


|qFrequencyExponent
|0..1
|<<Float,Float>>
|
Exponent of per unit frequency effecting reactive power.


|qVoltageExponent
|0..1
|<<Float,Float>>
|
Exponent of per unit voltage effecting reactive power.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#NonConformLoad]
==== NonConformLoad

Inheritance path = <<EnergyConsumer,EnergyConsumer>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

NonConformLoad represents loads that do not follow a daily load change pattern and whose changes are not correlated with the daily load change pattern.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|LoadGroup
|1..1
|<<NonConformLoadGroup,NonConformLoadGroup>>
|
Group of this ConformLoad.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|pfixed
|0..1
|<<ActivePower,ActivePower>>
|see <<EnergyConsumer,EnergyConsumer>>

|pfixedPct
|0..1
|<<PerCent,PerCent>>
|see <<EnergyConsumer,EnergyConsumer>>

|qfixed
|0..1
|<<ReactivePower,ReactivePower>>
|see <<EnergyConsumer,EnergyConsumer>>

|qfixedPct
|0..1
|<<PerCent,PerCent>>
|see <<EnergyConsumer,EnergyConsumer>>

|LoadResponse
|0..1
|<<LoadResponseCharacteristic,LoadResponseCharacteristic>>
|see <<EnergyConsumer,EnergyConsumer>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#NonConformLoadGroup]
==== NonConformLoadGroup

Inheritance path = <<LoadGroup,LoadGroup>> => <<IdentifiedObject,IdentifiedObject>>

Loads that do not follow a daily and seasonal load variation pattern.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|SubLoadArea (OfAggregate)
|1..1
|<<SubLoadArea,SubLoadArea>>
|see <<LoadGroup,LoadGroup>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#NonConformLoadSchedule]
==== NonConformLoadSchedule

Inheritance path = <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>> => <<RegularIntervalSchedule,RegularIntervalSchedule>> => <<BasicIntervalSchedule,BasicIntervalSchedule>> => <<IdentifiedObject,IdentifiedObject>>

An active power (Y1-axis) and reactive power (Y2-axis) schedule (curves) versus time (X-axis) for non-conforming loads, e.g., large industrial load or power station service (where modelled).


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|NonConformLoadGroup (OfAggregate)
|1..1
|<<NonConformLoadGroup,NonConformLoadGroup>>
|
The NonConformLoadGroup where the NonConformLoadSchedule belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|DayType
|1..1
|<<DayType,DayType>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|Season
|1..1
|<<Season,Season>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|endTime
|1..1
|<<DateTime,DateTime>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|timeStep
|1..1
|<<Seconds,Seconds>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|startTime
|1..1
|<<DateTime,DateTime>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#NonlinearShuntCompensator]
==== NonlinearShuntCompensator

Inheritance path = <<ShuntCompensator,ShuntCompensator>> => <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A non linear shunt compensator has bank or section admittance values that differ. The attributes g, b, g0 and b0 of the associated NonlinearShuntCompensatorPoint describe the total conductance and admittance of a NonlinearShuntCompensatorPoint at a section number specified by NonlinearShuntCompensatorPoint.sectionNumber.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aVRDelay
|0..1
|<<Seconds,Seconds>>
|see <<ShuntCompensator,ShuntCompensator>>

|grounded
|0..1
|<<Boolean,Boolean>>
|see <<ShuntCompensator,ShuntCompensator>>

|maximumSections
|1..1
|<<Integer,Integer>>
|see <<ShuntCompensator,ShuntCompensator>>

|nomU
|1..1
|<<Voltage,Voltage>>
|see <<ShuntCompensator,ShuntCompensator>>

|normalSections
|1..1
|<<Integer,Integer>>
|see <<ShuntCompensator,ShuntCompensator>>

|voltageSensitivity
|0..1
|<<VoltagePerReactivePower,VoltagePerReactivePower>>
|see <<ShuntCompensator,ShuntCompensator>>

|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#NonlinearShuntCompensatorPoint]
==== NonlinearShuntCompensatorPoint


A non linear shunt compensator bank or section admittance value. The number of NonlinearShuntCompenstorPoint instances associated with a NonlinearShuntCompensator shall be equal to ShuntCompensator.maximumSections. ShuntCompensator.sections shall only be set to one of the NonlinearShuntCompenstorPoint.sectionNumber. There is no interpolation between NonlinearShuntCompenstorPoint-s.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|b
|1..1
|<<Susceptance,Susceptance>>
|
Positive sequence shunt (charging) susceptance per section.


|g
|1..1
|<<Conductance,Conductance>>
|
Positive sequence shunt (charging) conductance per section.


|sectionNumber
|1..1
|<<Integer,Integer>>
|
The number of the section.


|NonlinearShuntCompensator (OfAggregate)
|1..1
|<<NonlinearShuntCompensator,NonlinearShuntCompensator>>
|
Non-linear shunt compensator owning this point.

|===

[#NuclearGeneratingUnit]
==== NuclearGeneratingUnit

Inheritance path = <<GeneratingUnit,GeneratingUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A nuclear generating unit.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|genControlSource (enumeration)
|0..1
|<<GeneratorControlSource,GeneratorControlSource>>
|see <<GeneratingUnit,GeneratingUnit>>

|governorSCD
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|longPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|maximumAllowableSpinningReserve
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|maxOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|minOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|nominalP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMinP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedNetMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|shortPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupTime
|0..1
|<<Seconds,Seconds>>
|see <<GeneratingUnit,GeneratingUnit>>

|totalEfficiency
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|variableCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#OperationalLimitSet]
==== OperationalLimitSet

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A set of limits associated with equipment. Sets of limits might apply to a specific temperature, or season for example. A set of limits may contain different severities of limit levels that would apply to the same equipment. The set may contain limits of different types such as apparent power and current limits or high and low voltage limits that are logically applied together as a set.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|Equipment
|0..1
|<<Equipment,Equipment>>
|
The equipment to which the limit set applies.


|Terminal
|1..1
|<<ACDCTerminal,ACDCTerminal>>
|
The terminal where the operational limit set apply.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#OperationalLimitType]
==== OperationalLimitType

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

The operational meaning of a category of limits.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|acceptableDuration
|0..1
|<<Seconds,Seconds>>
|
The nominal acceptable duration of the limit. Limits are commonly expressed in terms of the time limit for which the limit is normally acceptable. The actual acceptable duration of a specific limit may depend on other local factors such as temperature or wind speed. The attribute has meaning only if the flag isInfiniteDuration is set to false, hence it shall not be exchanged when isInfiniteDuration is set to true.


|direction (enumeration)
|1..1
|<<OperationalLimitDirectionKind,OperationalLimitDirectionKind>>
|
The direction of the limit.


|isInfiniteDuration
|1..1
|<<Boolean,Boolean>>
|
Defines if the operational limit type has infinite duration. If true, the limit has infinite duration. If false, the limit has definite duration which is defined by the attribute acceptableDuration.


|kind (ShadowExtension, European, enumeration)
|1..1
|<<LimitKind,LimitKind>>
|
Types of limits defined in the ENTSO-E Operational Handbook Policy 3.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PetersenCoil]
==== PetersenCoil

Inheritance path = <<EarthFaultCompensator,EarthFaultCompensator>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A variable impedance device normally used to offset line charging during single line faults in an ungrounded section of network.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhaseTapChangerAsymmetrical]
==== PhaseTapChangerAsymmetrical

Inheritance path = <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>> => <<PhaseTapChanger,PhaseTapChanger>> => <<TapChanger,TapChanger>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Describes the tap model for an asymmetrical phase shifting transformer in which the difference voltage vector adds to the in-phase winding. The out-of-phase winding is the transformer end where the tap changer is located. The angle between the in-phase and out-of-phase windings is named the winding connection angle. The phase shift depends on both the difference voltage magnitude and the winding connection angle.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|windingConnectionAngle
|1..1
|<<AngleDegrees,AngleDegrees>>
|
The phase angle between the in-phase winding and the out-of -phase winding used for creating phase shift. The out-of-phase winding produces what is known as the difference voltage. Setting this angle to 90 degrees is not the same as a symmetrical transformer. The attribute can only be multiples of 30 degrees. The allowed range is -150 degrees to 150 degrees excluding 0.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|voltageStepIncrement
|1..1
|<<PerCent,PerCent>>
|see <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>>

|xMax
|1..1
|<<Reactance,Reactance>>
|see <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>>

|xMin (deprecated)
|0..1
|<<Reactance,Reactance>>
|see <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>>

|TransformerEnd
|1..1
|<<TransformerEnd,TransformerEnd>>
|see <<PhaseTapChanger,PhaseTapChanger>>

|highStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|lowStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|ltcFlag
|1..1
|<<Boolean,Boolean>>
|see <<TapChanger,TapChanger>>

|neutralStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|neutralU
|1..1
|<<Voltage,Voltage>>
|see <<TapChanger,TapChanger>>

|normalStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|see <<TapChanger,TapChanger>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhaseTapChangerLinear]
==== PhaseTapChangerLinear

Inheritance path = <<PhaseTapChanger,PhaseTapChanger>> => <<TapChanger,TapChanger>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Describes a tap changer with a linear relation between the tap step and the phase angle difference across the transformer. This is a mathematical model that is an approximation of a real phase tap changer.

The phase angle is computed as stepPhaseShiftIncrement times the tap position.

The voltage magnitude of both sides is the same.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|stepPhaseShiftIncrement
|1..1
|<<AngleDegrees,AngleDegrees>>
|
Phase shift per step position. A positive value indicates a positive angle variation from the Terminal at the PowerTransformerEnd, where the TapChanger is located, into the transformer.

The actual phase shift increment might be more accurately computed from the symmetrical or asymmetrical models or a tap step table lookup if those are available.


|xMax
|1..1
|<<Reactance,Reactance>>
|
The reactance depends on the tap position according to a "u" shaped curve. The maximum reactance (xMax) appears at the low and high tap positions. Depending on the u curve the attribute can be either higher or lower than PowerTransformerEnd.x.


|xMin (deprecated)
|0..1
|<<Reactance,Reactance>>
|
The reactance depends on the tap position according to a "u" shaped curve. The minimum reactance (xMin) appears at the mid tap position. PowerTransformerEnd.x shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin. In case of inconsistency, PowerTransformerEnd.x shall be used.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|TransformerEnd
|1..1
|<<TransformerEnd,TransformerEnd>>
|see <<PhaseTapChanger,PhaseTapChanger>>

|highStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|lowStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|ltcFlag
|1..1
|<<Boolean,Boolean>>
|see <<TapChanger,TapChanger>>

|neutralStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|neutralU
|1..1
|<<Voltage,Voltage>>
|see <<TapChanger,TapChanger>>

|normalStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|see <<TapChanger,TapChanger>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhaseTapChangerSymmetrical]
==== PhaseTapChangerSymmetrical

Inheritance path = <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>> => <<PhaseTapChanger,PhaseTapChanger>> => <<TapChanger,TapChanger>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Describes a symmetrical phase shifting transformer tap model in which the voltage magnitude of both sides is the same. The difference voltage magnitude is the base in an equal-sided triangle where the sides corresponds to the primary and secondary voltages. The phase angle difference corresponds to the top angle and can be expressed as twice the arctangent of half the total difference voltage.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|voltageStepIncrement
|1..1
|<<PerCent,PerCent>>
|see <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>>

|xMax
|1..1
|<<Reactance,Reactance>>
|see <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>>

|xMin (deprecated)
|0..1
|<<Reactance,Reactance>>
|see <<PhaseTapChangerNonLinear,PhaseTapChangerNonLinear>>

|TransformerEnd
|1..1
|<<TransformerEnd,TransformerEnd>>
|see <<PhaseTapChanger,PhaseTapChanger>>

|highStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|lowStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|ltcFlag
|1..1
|<<Boolean,Boolean>>
|see <<TapChanger,TapChanger>>

|neutralStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|neutralU
|1..1
|<<Voltage,Voltage>>
|see <<TapChanger,TapChanger>>

|normalStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|see <<TapChanger,TapChanger>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhaseTapChangerTable]
==== PhaseTapChangerTable

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Describes a tabular curve for how the phase angle difference and impedance varies with the tap step.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhaseTapChangerTablePoint]
==== PhaseTapChangerTablePoint

Inheritance path = <<TapChangerTablePoint,TapChangerTablePoint>>

Describes each tap step in the phase tap changer tabular curve.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|angle
|1..1
|<<AngleDegrees,AngleDegrees>>
|
The angle difference in degrees. A positive value indicates a positive angle variation from the Terminal at the PowerTransformerEnd, where the TapChanger is located, into the transformer.


|PhaseTapChangerTable
|1..1
|<<PhaseTapChangerTable,PhaseTapChangerTable>>
|
The table of this point.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|b
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|g
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|r
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|ratio
|0..1
|<<Float,Float>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|step
|1..1
|<<Integer,Integer>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|x
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>
|===

[#PhaseTapChangerTabular]
==== PhaseTapChangerTabular

Inheritance path = <<PhaseTapChanger,PhaseTapChanger>> => <<TapChanger,TapChanger>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Describes a tap changer with a table defining the relation between the tap step and the phase angle difference across the transformer.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|PhaseTapChangerTable
|1..1
|<<PhaseTapChangerTable,PhaseTapChangerTable>>
|
The phase tap changer table for this phase tap changer.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|TransformerEnd
|1..1
|<<TransformerEnd,TransformerEnd>>
|see <<PhaseTapChanger,PhaseTapChanger>>

|highStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|lowStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|ltcFlag
|1..1
|<<Boolean,Boolean>>
|see <<TapChanger,TapChanger>>

|neutralStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|neutralU
|1..1
|<<Voltage,Voltage>>
|see <<TapChanger,TapChanger>>

|normalStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|see <<TapChanger,TapChanger>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhotoVoltaicUnit]
==== PhotoVoltaicUnit

Inheritance path = <<PowerElectronicsUnit,PowerElectronicsUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A photovoltaic device or an aggregation of such devices.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|maxP
|0..1
|<<ActivePower,ActivePower>>
|see <<PowerElectronicsUnit,PowerElectronicsUnit>>

|minP
|0..1
|<<ActivePower,ActivePower>>
|see <<PowerElectronicsUnit,PowerElectronicsUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PostLineSensor]
==== PostLineSensor

Inheritance path = <<Sensor,Sensor>> => <<AuxiliaryEquipment,AuxiliaryEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A sensor used mainly in overhead distribution networks as the source of both current and voltage measurements.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<AuxiliaryEquipment,AuxiliaryEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PotentialTransformer]
==== PotentialTransformer

Inheritance path = <<Sensor,Sensor>> => <<AuxiliaryEquipment,AuxiliaryEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Instrument transformer (also known as Voltage Transformer) used to measure electrical qualities of the circuit that is being protected and/or monitored. Typically used as voltage transducer for the purpose of metering, protection, or sometimes auxiliary substation supply. A typical secondary voltage rating would be 120V.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<AuxiliaryEquipment,AuxiliaryEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PowerElectronicsConnection]
==== PowerElectronicsConnection

Inheritance path = <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A connection to the AC network for energy production or consumption that uses power electronics rather than rotating machines.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|maxQ
|0..1
|<<ReactivePower,ReactivePower>>
|
Maximum reactive power limit. This is the maximum (nameplate) limit for the unit.


|minQ
|0..1
|<<ReactivePower,ReactivePower>>
|
Minimum reactive power limit for the unit. This is the minimum (nameplate) limit for the unit.


|ratedS
|0..1
|<<ApparentPower,ApparentPower>>
|
Nameplate apparent power rating for the unit.

The attribute shall have a positive value.


|ratedU
|0..1
|<<Voltage,Voltage>>
|
Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily used for short circuit data exchange according to IEC 60909.

The attribute shall be a positive value.


|PowerElectronicsUnit
|0..n
|<<PowerElectronicsUnit,PowerElectronicsUnit>>
|
An AC network connection may have several power electronics units connecting through it.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PowerElectronicsWindUnit]
==== PowerElectronicsWindUnit

Inheritance path = <<PowerElectronicsUnit,PowerElectronicsUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A wind generating unit that connects to the AC network with power electronics rather than rotating machines or an aggregation of such units.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|maxP
|0..1
|<<ActivePower,ActivePower>>
|see <<PowerElectronicsUnit,PowerElectronicsUnit>>

|minP
|0..1
|<<ActivePower,ActivePower>>
|see <<PowerElectronicsUnit,PowerElectronicsUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PowerTransformer]
==== PowerTransformer

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

An electrical device consisting of two or more coupled windings, with or without a magnetic core, for introducing mutual coupling between electric circuits. Transformers can be used to control voltage and phase shift (active power flow).

A power transformer may be composed of separate transformer tanks that need not be identical.

A power transformer can be modelled with or without tanks and is intended for use in both balanced and unbalanced representations. A power transformer typically has two terminals, but may have one (grounding), three or more terminals.

The inherited association ConductingEquipment.BaseVoltage should not be used. The association from TransformerEnd to BaseVoltage should be used instead.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PowerTransformerEnd]
==== PowerTransformerEnd

Inheritance path = <<TransformerEnd,TransformerEnd>> => <<IdentifiedObject,IdentifiedObject>>

A PowerTransformerEnd is associated with each Terminal of a PowerTransformer.

The impedance values r, r0, x, and x0 of a PowerTransformerEnd represents a star equivalent as follows.

1) for a two Terminal PowerTransformer the high voltage (TransformerEnd.endNumber=1) PowerTransformerEnd has non zero values on r, r0, x, and x0 while the low voltage (TransformerEnd.endNumber=2) PowerTransformerEnd has zero values for r, r0, x, and x0. Parameters are always provided, even if the PowerTransformerEnds have the same rated voltage. In this case, the parameters are provided at the PowerTransformerEnd which has TransformerEnd.endNumber equal to 1.

2) for a three Terminal PowerTransformer the three PowerTransformerEnds represent a star equivalent with each leg in the star represented by r, r0, x, and x0 values.

3) For a three Terminal transformer each PowerTransformerEnd shall have g, g0, b and b0 values corresponding to the no load losses distributed on the three PowerTransformerEnds. The total no load loss shunt impedances may also be placed at one of the PowerTransformerEnds, preferably the end numbered 1, having the shunt values on end 1. This is the preferred way.

4) for a PowerTransformer with more than three Terminals the PowerTransformerEnd impedance values cannot be used. Instead use the TransformerMeshImpedance or split the transformer into multiple PowerTransformers.

Each PowerTransformerEnd must be contained by a PowerTransformer. Because a PowerTransformerEnd (or any other object) can not be contained by more than one parent, a PowerTransformerEnd can not have an association to an EquipmentContainer (Substation, VoltageLevel, etc).


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|b
|1..1
|<<Susceptance,Susceptance>>
|
Magnetizing branch susceptance (B mag). The value can be positive or negative.


|connectionKind (enumeration)
|1..1
|<<WindingConnection,WindingConnection>>
|
Kind of connection.


|g
|1..1
|<<Conductance,Conductance>>
|
Magnetizing branch conductance.


|r
|1..1
|<<Resistance,Resistance>>
|
Resistance (star-model) of the transformer end.

The attribute shall be equal to or greater than zero for non-equivalent transformers.


|ratedS
|1..1
|<<ApparentPower,ApparentPower>>
|
Normal apparent power rating.

The attribute shall be a positive value. For a two-winding transformer the values for the high and low voltage sides shall be identical.


|ratedU
|1..1
|<<Voltage,Voltage>>
|
Rated voltage: phase-phase for three-phase windings, and either phase-phase or phase-neutral for single-phase windings.

A high voltage side, as given by TransformerEnd.endNumber, shall have a ratedU that is greater than or equal to ratedU for the lower voltage sides.

The attribute shall be a positive value.


|x
|1..1
|<<Reactance,Reactance>>
|
Positive sequence series reactance (star-model) of the transformer end.


|PowerTransformer
|1..1
|<<PowerTransformer,PowerTransformer>>
|
The power transformer of this power transformer end.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|endNumber
|1..1
|<<Integer,Integer>>
|see <<TransformerEnd,TransformerEnd>>

|BaseVoltage
|1..1
|<<BaseVoltage,BaseVoltage>>
|see <<TransformerEnd,TransformerEnd>>

|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<TransformerEnd,TransformerEnd>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RatioTapChanger]
==== RatioTapChanger

Inheritance path = <<TapChanger,TapChanger>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A tap changer that changes the voltage ratio impacting the voltage magnitude but not the phase angle across the transformer.

Angle sign convention (general): Positive value indicates a positive phase shift from the winding where the tap is located to the other winding (for a two-winding transformer).


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|stepVoltageIncrement
|1..1
|<<PerCent,PerCent>>
|
Tap step increment, in per cent of rated voltage of the power transformer end, per step position.

When the increment is negative, the voltage decreases when the tap step increases.


|RatioTapChangerTable
|0..1
|<<RatioTapChangerTable,RatioTapChangerTable>>
|
The tap ratio table for this ratio tap changer.


|TransformerEnd
|1..1
|<<TransformerEnd,TransformerEnd>>
|
Transformer end to which this ratio tap changer belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|highStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|lowStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|ltcFlag
|1..1
|<<Boolean,Boolean>>
|see <<TapChanger,TapChanger>>

|neutralStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|neutralU
|1..1
|<<Voltage,Voltage>>
|see <<TapChanger,TapChanger>>

|normalStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|see <<TapChanger,TapChanger>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RatioTapChangerTable]
==== RatioTapChangerTable

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Describes a curve for how the voltage magnitude and impedance varies with the tap step.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RatioTapChangerTablePoint]
==== RatioTapChangerTablePoint

Inheritance path = <<TapChangerTablePoint,TapChangerTablePoint>>

Describes each tap step in the ratio tap changer tabular curve.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|RatioTapChangerTable
|1..1
|<<RatioTapChangerTable,RatioTapChangerTable>>
|
Table of this point.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|b
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|g
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|r
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|ratio
|0..1
|<<Float,Float>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|step
|1..1
|<<Integer,Integer>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>

|x
|0..1
|<<PerCent,PerCent>>
|see <<TapChangerTablePoint,TapChangerTablePoint>>
|===

[#ReactiveCapabilityCurve]
==== ReactiveCapabilityCurve

Inheritance path = <<Curve,Curve>> => <<IdentifiedObject,IdentifiedObject>>

Reactive power rating envelope versus the synchronous machine's active power, in both the generating and motoring modes. For each active power value there is a corresponding high and low reactive power limit value. Typically there will be a separate curve for each coolant condition, such as hydrogen pressure. The Y1 axis values represent reactive minimum and the Y2 axis values represent reactive maximum.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|curveStyle (enumeration)
|1..1
|<<CurveStyle,CurveStyle>>
|see <<Curve,Curve>>

|xUnit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|y1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|y2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RegularTimePoint]
==== RegularTimePoint


Time point for a schedule where the time between the consecutive points is constant.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|sequenceNumber
|1..1
|<<Integer,Integer>>
|
The position of the regular time point in the sequence. Note that time points don't have to be sequential, i.e. time points may be omitted. The actual time for a RegularTimePoint is computed by multiplying the associated regular interval schedule's time step with the regular time point sequence number and adding the associated schedules start time. To specify values for the start time, use sequence number 0. The sequence number cannot be negative.


|value1
|1..1
|<<Float,Float>>
|
The first value at the time. The meaning of the value is defined by the derived type of the associated schedule.


|value2
|0..1
|<<Float,Float>>
|
The second value at the time. The meaning of the value is defined by the derived type of the associated schedule.


|IntervalSchedule (OfAggregate)
|1..1
|<<RegularIntervalSchedule,RegularIntervalSchedule>>
|
Regular interval schedule containing this time point.

|===

[#RegulatingControl]
==== RegulatingControl

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Specifies a set of equipment that works together to control a power system quantity such as voltage or flow.

Remote bus voltage control is possible by specifying the controlled terminal located at some place remote from the controlling equipment.

The specified terminal shall be associated with the connectivity node of the controlled point. The most specific subtype of RegulatingControl shall be used in case such equipment participate in the control, e.g. TapChangerControl for tap changers.

For flow control, load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.

The attribute minAllowedTargetValue and maxAllowedTargetValue are required in the following cases:

- For a power generating module operated in power factor control mode to specify maximum and minimum power factor values;

- Whenever it is necessary to have an off center target voltage for the tap changer regulator. For instance, due to long cables to off shore wind farms and the need to have a simpler setup at the off shore transformer platform, the voltage is controlled from the land at the connection point for the off shore wind farm. Since there usually is a voltage rise along the cable, there is typical and overvoltage of up 3-4 kV compared to the on shore station. Thus in normal operation the tap changer on the on shore station is operated with a target set point, which is in the lower parts of the dead band.

The attributes minAllowedTargetValue and maxAllowedTargetValue are not related to the attribute targetDeadband and thus they are not treated as an alternative of the targetDeadband. They are needed due to limitations in the local substation controller. The attribute targetDeadband is used to prevent the power flow from move the tap position in circles (hunting) that is to be used regardless of the attributes minAllowedTargetValue and maxAllowedTargetValue.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|mode (enumeration)
|1..1
|<<RegulatingControlModeKind,RegulatingControlModeKind>>
|
The regulating control mode presently available. This specification allows for determining the kind of regulation without need for obtaining the units from a schedule.


|Terminal
|1..1
|<<Terminal,Terminal>>
|
The terminal associated with this regulating control. The terminal is associated instead of a node, since the terminal could connect into either a topological node or a connectivity node. Sometimes it is useful to model regulation at a terminal of a bus bar object.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RegulationSchedule]
==== RegulationSchedule

Inheritance path = <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>> => <<RegularIntervalSchedule,RegularIntervalSchedule>> => <<BasicIntervalSchedule,BasicIntervalSchedule>> => <<IdentifiedObject,IdentifiedObject>>

A pre-established pattern over time for a controlled variable, e.g., busbar voltage.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|RegulatingControl
|1..1
|<<RegulatingControl,RegulatingControl>>
|
Regulating controls that have this schedule.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|DayType
|1..1
|<<DayType,DayType>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|Season
|1..1
|<<Season,Season>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|endTime
|1..1
|<<DateTime,DateTime>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|timeStep
|1..1
|<<Seconds,Seconds>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|startTime
|1..1
|<<DateTime,DateTime>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ReportingGroup]
==== ReportingGroup

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A reporting group is used for various ad-hoc groupings used for reporting.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Season]
==== Season

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A specified time period of the year.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|endDate
|1..1
|<<MonthDay,MonthDay>>
|
Date season ends.


|startDate
|1..1
|<<MonthDay,MonthDay>>
|
Date season starts.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SeriesCompensator]
==== SeriesCompensator

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A Series Compensator is a series capacitor or reactor or an AC transmission line without charging susceptance. It is a two terminal device.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|r
|1..1
|<<Resistance,Resistance>>
|
Positive sequence resistance.


|x
|1..1
|<<Reactance,Reactance>>
|
Positive sequence reactance.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SolarGeneratingUnit]
==== SolarGeneratingUnit

Inheritance path = <<GeneratingUnit,GeneratingUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A solar thermal generating unit, connected to the grid by means of a rotating machine. This class does not represent photovoltaic (PV) generation.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|SolarPowerPlant (European)
|0..1
|<<SolarPowerPlant,SolarPowerPlant>>
|
A solar power plant may have solar generating units.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|genControlSource (enumeration)
|0..1
|<<GeneratorControlSource,GeneratorControlSource>>
|see <<GeneratingUnit,GeneratingUnit>>

|governorSCD
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|longPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|maximumAllowableSpinningReserve
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|maxOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|minOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|nominalP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMinP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedNetMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|shortPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupTime
|0..1
|<<Seconds,Seconds>>
|see <<GeneratingUnit,GeneratingUnit>>

|totalEfficiency
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|variableCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SolarPowerPlant]
==== SolarPowerPlant

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Solar power plant.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#StaticVarCompensator]
==== StaticVarCompensator

Inheritance path = <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.

The SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint. The SVC characteristic slope defines the proportion. If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|capacitiveRating
|1..1
|<<Reactance,Reactance>>
|
Capacitive reactance at maximum capacitive reactive power. Shall always be positive.


|inductiveRating
|1..1
|<<Reactance,Reactance>>
|
Inductive reactance at maximum inductive reactive power. Shall always be negative.


|slope
|1..1
|<<VoltagePerReactivePower,VoltagePerReactivePower>>
|
The characteristics slope of an SVC defines how the reactive power output changes in proportion to the difference between the regulated bus voltage and the voltage setpoint.

The attribute shall be a positive value or zero.


|sVCControlMode (enumeration, deprecated)
|0..1
|<<SVCControlMode,SVCControlMode>>
|
SVC control mode.


|voltageSetPoint (deprecated)
|0..1
|<<Voltage,Voltage>>
|
The reactive power output of the SVC is proportional to the difference between the voltage at the regulated bus and the voltage setpoint. When the regulated bus voltage is equal to the voltage setpoint, the reactive power output is zero.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#StationSupply]
==== StationSupply

Inheritance path = <<EnergyConsumer,EnergyConsumer>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Station supply with load derived from the station output.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|pfixed
|0..1
|<<ActivePower,ActivePower>>
|see <<EnergyConsumer,EnergyConsumer>>

|pfixedPct
|0..1
|<<PerCent,PerCent>>
|see <<EnergyConsumer,EnergyConsumer>>

|qfixed
|0..1
|<<ReactivePower,ReactivePower>>
|see <<EnergyConsumer,EnergyConsumer>>

|qfixedPct
|0..1
|<<PerCent,PerCent>>
|see <<EnergyConsumer,EnergyConsumer>>

|LoadResponse
|0..1
|<<LoadResponseCharacteristic,LoadResponseCharacteristic>>
|see <<EnergyConsumer,EnergyConsumer>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SubGeographicalRegion]
==== SubGeographicalRegion

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A subset of a geographical region of a power system network model.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|Region (OfAggregate)
|1..1
|<<GeographicalRegion,GeographicalRegion>>
|
The geographical region which this sub-geographical region is within.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SubLoadArea]
==== SubLoadArea

Inheritance path = <<EnergyArea,EnergyArea>> => <<IdentifiedObject,IdentifiedObject>>

The class is the second level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|LoadArea (OfAggregate)
|1..1
|<<LoadArea,LoadArea>>
|
The LoadArea where the SubLoadArea belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Substation]
==== Substation

Inheritance path = <<EquipmentContainer,EquipmentContainer>> => <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A collection of equipment for purposes other than generation or utilization, through which electric energy in bulk is passed for the purposes of switching or modifying its characteristics.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|Region (OfAggregate)
|1..1
|<<SubGeographicalRegion,SubGeographicalRegion>>
|
The SubGeographicalRegion containing the substation.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SurgeArrester]
==== SurgeArrester

Inheritance path = <<AuxiliaryEquipment,AuxiliaryEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Shunt device, installed on the network, usually in the proximity of electrical equipment in order to protect the said equipment against transient voltage transients caused by lightning or switching activity.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<AuxiliaryEquipment,AuxiliaryEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Switch]
==== Switch

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A generic device designed to close, or open, or both, one or more electric circuits. All switches are two terminal devices including grounding switches. The ACDCTerminal.connected at the two sides of the switch shall not be considered for assessing switch connectivity, i.e. only Switch.open, .normalOpen and .locked are relevant.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|normalOpen
|1..1
|<<Boolean,Boolean>>
|
The attribute is used in cases when no Measurement for the status value is present. If the Switch has a status measurement the Discrete.normalValue is expected to match with the Switch.normalOpen.


|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|
The maximum continuous current carrying capacity in amps governed by the device material and construction.

The attribute shall be a positive value.


|retained
|1..1
|<<Boolean,Boolean>>
|
Branch is retained in the topological solution. The flow through retained switches will normally be calculated in power flow.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SwitchSchedule]
==== SwitchSchedule

Inheritance path = <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>> => <<RegularIntervalSchedule,RegularIntervalSchedule>> => <<BasicIntervalSchedule,BasicIntervalSchedule>> => <<IdentifiedObject,IdentifiedObject>>

A schedule of switch positions. If RegularTimePoint.value1 is 0, the switch is open. If 1, the switch is closed.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|Switch
|1..1
|<<Switch,Switch>>
|
A SwitchSchedule is associated with a Switch.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|DayType
|1..1
|<<DayType,DayType>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|Season
|1..1
|<<Season,Season>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|endTime
|1..1
|<<DateTime,DateTime>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|timeStep
|1..1
|<<Seconds,Seconds>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|startTime
|1..1
|<<DateTime,DateTime>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SynchronousMachine]
==== SynchronousMachine

Inheritance path = <<RotatingMachine,RotatingMachine>> => <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|maxQ
|0..1
|<<ReactivePower,ReactivePower>>
|
Maximum reactive power limit. This is the maximum (nameplate) limit for the unit.


|minQ
|0..1
|<<ReactivePower,ReactivePower>>
|
Minimum reactive power limit for the unit.


|qPercent
|0..1
|<<PerCent,PerCent>>
|
Part of the coordinated reactive control that comes from this machine. The attribute is used as a participation factor not necessarily summing up to 100% for the participating devices in the control.


|type (enumeration)
|1..1
|<<SynchronousMachineKind,SynchronousMachineKind>>
|
Modes that this synchronous machine can operate in.


|InitialReactiveCapabilityCurve
|0..1
|<<ReactiveCapabilityCurve,ReactiveCapabilityCurve>>
|
The default reactive capability curve for use by a synchronous machine.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|ratedPowerFactor
|0..1
|<<Float,Float>>
|see <<RotatingMachine,RotatingMachine>>

|ratedS
|0..1
|<<ApparentPower,ApparentPower>>
|see <<RotatingMachine,RotatingMachine>>

|ratedU
|0..1
|<<Voltage,Voltage>>
|see <<RotatingMachine,RotatingMachine>>

|GeneratingUnit
|0..1
|<<GeneratingUnit,GeneratingUnit>>
|see <<RotatingMachine,RotatingMachine>>

|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#TapChangerControl]
==== TapChangerControl

Inheritance path = <<RegulatingControl,RegulatingControl>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Describes behaviour specific to tap changers, e.g. how the voltage at the end of a line varies with the load level and compensation of the voltage drop by tap adjustment.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mode (enumeration)
|1..1
|<<RegulatingControlModeKind,RegulatingControlModeKind>>
|see <<RegulatingControl,RegulatingControl>>

|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<RegulatingControl,RegulatingControl>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#TapSchedule]
==== TapSchedule

Inheritance path = <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>> => <<RegularIntervalSchedule,RegularIntervalSchedule>> => <<BasicIntervalSchedule,BasicIntervalSchedule>> => <<IdentifiedObject,IdentifiedObject>>

A pre-established pattern over time for a tap step.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|TapChanger
|1..1
|<<TapChanger,TapChanger>>
|
A TapSchedule is associated with a TapChanger.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|DayType
|1..1
|<<DayType,DayType>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|Season
|1..1
|<<Season,Season>>
|see <<SeasonDayTypeSchedule,SeasonDayTypeSchedule>>

|endTime
|1..1
|<<DateTime,DateTime>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|timeStep
|1..1
|<<Seconds,Seconds>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|startTime
|1..1
|<<DateTime,DateTime>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Terminal]
==== Terminal

Inheritance path = <<ACDCTerminal,ACDCTerminal>> => <<IdentifiedObject,IdentifiedObject>>

An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|phases (enumeration)
|0..1
|<<PhaseCode,PhaseCode>>
|
Represents the normal network phasing condition. If the attribute is missing, three phases (ABC) shall be assumed, except for terminals of grounding classes (specializations of EarthFaultCompensator, GroundDisconnector, and Ground) which will be assumed to be N. Therefore, phase code ABCN is explicitly declared when needed, e.g. for star point grounding equipment.

The phase code on terminals connecting same ConnectivityNode or same TopologicalNode as well as for equipment between two terminals shall be consistent.


|ConductingEquipment
|0..1
|<<ConductingEquipment,ConductingEquipment>>
|
The conducting equipment of the terminal. Conducting equipment have terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes.


|ConnectivityNode
|0..1
|<<ConnectivityNode,ConnectivityNode>>
|
The connectivity node to which this terminal connects with zero impedance.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|sequenceNumber
|1..1
|<<Integer,Integer>>
|see <<ACDCTerminal,ACDCTerminal>>

|BusNameMarker
|0..1
|<<BusNameMarker,BusNameMarker>>
|see <<ACDCTerminal,ACDCTerminal>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ThermalGeneratingUnit]
==== ThermalGeneratingUnit

Inheritance path = <<GeneratingUnit,GeneratingUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A generating unit whose prime mover could be a steam turbine, combustion turbine, or diesel engine.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|CAESPlant
|0..1
|<<CAESPlant,CAESPlant>>
|
A thermal generating unit may be a member of a compressed air energy storage plant.


|CogenerationPlant
|0..1
|<<CogenerationPlant,CogenerationPlant>>
|
A thermal generating unit may be a member of a cogeneration plant.


|CombinedCyclePlant
|0..1
|<<CombinedCyclePlant,CombinedCyclePlant>>
|
A thermal generating unit may be a member of a combined cycle plant.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|genControlSource (enumeration)
|0..1
|<<GeneratorControlSource,GeneratorControlSource>>
|see <<GeneratingUnit,GeneratingUnit>>

|governorSCD
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|longPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|maximumAllowableSpinningReserve
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|maxOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|minOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|nominalP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMinP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedNetMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|shortPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupTime
|0..1
|<<Seconds,Seconds>>
|see <<GeneratingUnit,GeneratingUnit>>

|totalEfficiency
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|variableCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#TieFlow]
==== TieFlow

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Defines the structure (in terms of location and direction) of the net interchange constraint for a control area. This constraint may be used by either AGC or power flow.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|positiveFlowIn
|1..1
|<<Boolean,Boolean>>
|
Specifies the sign of the tie flow associated with a control area. True if positive flow into the terminal (load convention) is also positive flow into the control area. See the description of ControlArea for further explanation of how TieFlow.positiveFlowIn is used.


|ControlArea (OfAggregate)
|1..1
|<<ControlArea,ControlArea>>
|
The control area of the tie flows.


|Terminal
|1..1
|<<Terminal,Terminal>>
|
The terminal to which this tie flow belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#VoltageLevel]
==== VoltageLevel

Inheritance path = <<EquipmentContainer,EquipmentContainer>> => <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A collection of equipment at one common system voltage forming a switchgear. The equipment typically consists of breakers, busbars, instrumentation, control, regulation and protection devices as well as assemblies of all these.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|highVoltageLimit
|0..1
|<<Voltage,Voltage>>
|
The bus bar's high voltage limit.

The limit applies to all equipment and nodes contained in a given VoltageLevel. It is not required that it is exchanged in pair with lowVoltageLimit. It is preferable to use operational VoltageLimit, which prevails, if present.


|lowVoltageLimit
|0..1
|<<Voltage,Voltage>>
|
The bus bar's low voltage limit.

The limit applies to all equipment and nodes contained in a given VoltageLevel. It is not required that it is exchanged in pair with highVoltageLimit. It is preferable to use operational VoltageLimit, which prevails, if present.


|BaseVoltage
|1..1
|<<BaseVoltage,BaseVoltage>>
|
The base voltage used for all equipment within the voltage level.


|Substation (OfAggregate)
|1..1
|<<Substation,Substation>>
|
The substation of the voltage level.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#VoltageLimit]
==== VoltageLimit

Inheritance path = <<OperationalLimit,OperationalLimit>> => <<IdentifiedObject,IdentifiedObject>>

Operational limit applied to voltage.

The use of operational VoltageLimit is preferred instead of limits defined at VoltageLevel. The operational VoltageLimits are used, if present.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|normalValue
|1..1
|<<Voltage,Voltage>>
|
The normal limit on voltage. High or low limit nature of the limit depends upon the properties of the operational limit type. The attribute shall be a positive value or zero.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|OperationalLimitSet (OfAggregate)
|1..1
|<<OperationalLimitSet,OperationalLimitSet>>
|see <<OperationalLimit,OperationalLimit>>

|OperationalLimitType
|1..1
|<<OperationalLimitType,OperationalLimitType>>
|see <<OperationalLimit,OperationalLimit>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#VsCapabilityCurve]
==== VsCapabilityCurve

Inheritance path = <<Curve,Curve>> => <<IdentifiedObject,IdentifiedObject>>

The P-Q capability curve for a voltage source converter, with P on X-axis and Qmin and Qmax on Y1-axis and Y2-axis.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|curveStyle (enumeration)
|1..1
|<<CurveStyle,CurveStyle>>
|see <<Curve,Curve>>

|xUnit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|y1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|y2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<Curve,Curve>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#VsConverter]
==== VsConverter

Inheritance path = <<ACDCConverter,ACDCConverter>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

DC side of the voltage source converter (VSC).


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|maxModulationIndex
|0..1
|<<Float,Float>>
|
The maximum quotient between the AC converter voltage (Uc) and DC voltage (Ud). A factor typically less than 1. It is converters configuration data used in power flow.


|CapabilityCurve
|0..1
|<<VsCapabilityCurve,VsCapabilityCurve>>
|
Capability curve of this converter.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|baseS
|0..1
|<<ApparentPower,ApparentPower>>
|see <<ACDCConverter,ACDCConverter>>

|idleLoss
|0..1
|<<ActivePower,ActivePower>>
|see <<ACDCConverter,ACDCConverter>>

|maxP
|0..1
|<<ActivePower,ActivePower>>
|see <<ACDCConverter,ACDCConverter>>

|maxUdc
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|minP
|0..1
|<<ActivePower,ActivePower>>
|see <<ACDCConverter,ACDCConverter>>

|minUdc
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|numberOfValves
|0..1
|<<Integer,Integer>>
|see <<ACDCConverter,ACDCConverter>>

|ratedUdc
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|resistiveLoss
|0..1
|<<Resistance,Resistance>>
|see <<ACDCConverter,ACDCConverter>>

|switchingLoss
|0..1
|<<ActivePowerPerCurrentFlow,ActivePowerPerCurrentFlow>>
|see <<ACDCConverter,ACDCConverter>>

|valveU0
|0..1
|<<Voltage,Voltage>>
|see <<ACDCConverter,ACDCConverter>>

|PccTerminal
|0..1
|<<Terminal,Terminal>>
|see <<ACDCConverter,ACDCConverter>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#WaveTrap]
==== WaveTrap

Inheritance path = <<AuxiliaryEquipment,AuxiliaryEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Line traps are devices that impede high frequency power line carrier signals yet present a negligible impedance at the main power frequency.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<AuxiliaryEquipment,AuxiliaryEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#WindGeneratingUnit]
==== WindGeneratingUnit

Inheritance path = <<GeneratingUnit,GeneratingUnit>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A wind driven generating unit, connected to the grid by means of a rotating machine. May be used to represent a single turbine or an aggregation.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|windGenUnitType (enumeration)
|1..1
|<<WindGenUnitKind,WindGenUnitKind>>
|
The kind of wind generating unit.


|WindPowerPlant (European)
|0..1
|<<WindPowerPlant,WindPowerPlant>>
|
A wind power plant may have wind generating units.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|genControlSource (enumeration)
|0..1
|<<GeneratorControlSource,GeneratorControlSource>>
|see <<GeneratingUnit,GeneratingUnit>>

|governorSCD
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|longPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|maximumAllowableSpinningReserve
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|maxOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|minOperatingP
|1..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|nominalP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedGrossMinP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|ratedNetMaxP
|0..1
|<<ActivePower,ActivePower>>
|see <<GeneratingUnit,GeneratingUnit>>

|shortPF
|0..1
|<<Float,Float>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|startupTime
|0..1
|<<Seconds,Seconds>>
|see <<GeneratingUnit,GeneratingUnit>>

|totalEfficiency
|0..1
|<<PerCent,PerCent>>
|see <<GeneratingUnit,GeneratingUnit>>

|variableCost
|0..1
|<<Money,Money>>
|see <<GeneratingUnit,GeneratingUnit>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#WindPowerPlant]
==== WindPowerPlant

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Wind power plant.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===


=== Abstract Classes

[#ACDCConverter]
==== ACDCConverter

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A unit with valves for three phases, together with unit control equipment, essential protective and switching devices, DC storage capacitors, phase reactors and auxiliaries, if any, used for conversion.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|baseS
|0..1
|<<ApparentPower,ApparentPower>>
|
Base apparent power of the converter pole. The attribute shall be a positive value.


|idleLoss
|0..1
|<<ActivePower,ActivePower>>
|
Active power loss in pole at no power transfer. It is converters configuration data used in power flow. The attribute shall be a positive value.


|maxP
|0..1
|<<ActivePower,ActivePower>>
|
Maximum active power limit. The value is overwritten by values of VsCapabilityCurve, if present.


|maxUdc
|0..1
|<<Voltage,Voltage>>
|
The maximum voltage on the DC side at which the converter should operate. It is converters configuration data used in power flow. The attribute shall be a positive value.


|minP
|0..1
|<<ActivePower,ActivePower>>
|
Minimum active power limit. The value is overwritten by values of VsCapabilityCurve, if present.


|minUdc
|0..1
|<<Voltage,Voltage>>
|
The minimum voltage on the DC side at which the converter should operate. It is converters configuration data used in power flow. The attribute shall be a positive value.


|numberOfValves
|0..1
|<<Integer,Integer>>
|
Number of valves in the converter. Used in loss calculations.


|ratedUdc
|0..1
|<<Voltage,Voltage>>
|
Rated converter DC voltage, also called UdN. The attribute shall be a positive value. It is converters configuration data used in power flow. For instance a bipolar HVDC link with value 200 kV has a 400kV difference between the dc lines.


|resistiveLoss
|0..1
|<<Resistance,Resistance>>
|
It is converters configuration data used in power flow. Refer to poleLossP. The attribute shall be a positive value.


|switchingLoss
|0..1
|<<ActivePowerPerCurrentFlow,ActivePowerPerCurrentFlow>>
|
Switching losses, relative to the base apparent power 'baseS'. Refer to poleLossP. The attribute shall be a positive value.


|valveU0
|0..1
|<<Voltage,Voltage>>
|
Valve threshold voltage, also called Uvalve. Forward voltage drop when the valve is conducting. Used in loss calculations, i.e. the switchLoss depend on numberOfValves * valveU0.


|PccTerminal
|0..1
|<<Terminal,Terminal>>
|
Point of common coupling terminal for this converter DC side. It is typically the terminal on the power transformer (or switch) closest to the AC network.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ACDCTerminal]
==== ACDCTerminal

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|sequenceNumber
|1..1
|<<Integer,Integer>>
|
The orientation of the terminal connections for a multiple terminal conducting equipment. The sequence numbering starts with 1 and additional terminals should follow in increasing order. The first terminal is the "starting point" for a two terminal branch.


|BusNameMarker
|0..1
|<<BusNameMarker,BusNameMarker>>
|
The bus name marker used to name the bus (topological node).

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#AuxiliaryEquipment]
==== AuxiliaryEquipment

Inheritance path = <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

AuxiliaryEquipment describe equipment that is not performing any primary functions but support for the equipment performing the primary function.

AuxiliaryEquipment is attached to primary equipment via an association with Terminal.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|Terminal
|1..1
|<<Terminal,Terminal>>
|
The Terminal at the equipment where the AuxiliaryEquipment is attached.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#BasicIntervalSchedule]
==== BasicIntervalSchedule

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Schedule of values at points in time.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|startTime
|1..1
|<<DateTime,DateTime>>
|
The time for the first time point. The value can be a time of day, not a specific date.


|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|
Multiplier for value1.


|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|
Value1 units of measure.


|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|
Multiplier for value2.


|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|
Value2 units of measure.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ConductingEquipment]
==== ConductingEquipment

Inheritance path = <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

The parts of the AC power system that are designed to carry current or that are conductively connected through terminals.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|
Base voltage of this conducting equipment. Use only when there is no voltage level container used and only one base voltage applies. For example, not used for transformers.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Conductor]
==== Conductor

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Combination of conducting material with consistent electrical characteristics, building a single electrical system, used to carry current between points in the power system.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|length
|0..1
|<<Length,Length>>
|
Segment length for calculating line section capabilities.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ConnectivityNodeContainer]
==== ConnectivityNodeContainer

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A base class for all objects that may contain connectivity nodes or topological nodes.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Connector]
==== Connector

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A conductor, or group of conductors, with negligible impedance, that serve to connect other conducting equipment within a single substation and are modelled with a single logical terminal.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Curve]
==== Curve

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A multi-purpose curve or functional relationship between an independent variable (X-axis) and dependent (Y-axis) variables.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|curveStyle (enumeration)
|1..1
|<<CurveStyle,CurveStyle>>
|
The style or shape of the curve.


|xUnit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|
The X-axis units of measure.


|y1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|
The Y1-axis units of measure.


|y2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|
The Y2-axis units of measure.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCBaseTerminal]
==== DCBaseTerminal

Inheritance path = <<ACDCTerminal,ACDCTerminal>> => <<IdentifiedObject,IdentifiedObject>>

An electrical connection point at a piece of DC conducting equipment. DC terminals are connected at one physical DC node that may have multiple DC terminals connected. A DC node is similar to an AC connectivity node. The model requires that DC connections are distinct from AC connections.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|DCNode
|0..1
|<<DCNode,DCNode>>
|
The DC connectivity node to which this DC base terminal connects with zero impedance.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|sequenceNumber
|1..1
|<<Integer,Integer>>
|see <<ACDCTerminal,ACDCTerminal>>

|BusNameMarker
|0..1
|<<BusNameMarker,BusNameMarker>>
|see <<ACDCTerminal,ACDCTerminal>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCConductingEquipment]
==== DCConductingEquipment

Inheritance path = <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

The parts of the DC power system that are designed to carry current or that are conductively connected through DC terminals.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|ratedUdc
|1..1
|<<Voltage,Voltage>>
|
Rated DC device voltage. The attribute shall be a positive value. It is configuration data used in power flow.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#DCEquipmentContainer]
==== DCEquipmentContainer

Inheritance path = <<EquipmentContainer,EquipmentContainer>> => <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A modelling construct to provide a root class for containment of DC as well as AC equipment. The class differ from the EquipmentContaner for AC in that it may also contain DCNode-s. Hence it can contain both AC and DC equipment.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EarthFaultCompensator]
==== EarthFaultCompensator

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A conducting equipment used to represent a connection to ground which is typically used to compensate earth faults. An earth fault compensator device modelled with a single terminal implies a second terminal solidly connected to ground. If two terminals are modelled, the ground is not assumed and normal connection rules apply.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EnergyArea]
==== EnergyArea

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

Describes an area having energy production or consumption. Specializations are intended to support the load allocation function as typically required in energy management systems or planning studies to allocate hypothesized load levels to individual load points for power flow analysis. Often the energy area can be linked to both measured and forecast load levels.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EnergyConnection]
==== EnergyConnection

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A connection of energy generation or consumption on the power system model.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Equipment]
==== Equipment

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

The parts of a power system that are physical devices, electronic or mechanical.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|aggregate
|0..1
|<<Boolean,Boolean>>
|
The aggregate flag provides an alternative way of representing an aggregated (equivalent) element. It is applicable in cases when the dedicated classes for equivalent equipment do not have all of the attributes necessary to represent the required level of detail. In case the flag is set to true the single instance of equipment represents multiple pieces of equipment that have been modelled together as an aggregate equivalent obtained by a network reduction procedure. Examples would be power transformers or synchronous machines operating in parallel modelled as a single aggregate power transformer or aggregate synchronous machine.

The attribute is not used for EquivalentBranch, EquivalentShunt and EquivalentInjection.


|normallyInService
|0..1
|<<Boolean,Boolean>>
|
Specifies the availability of the equipment under normal operating conditions. True means the equipment is available for topology processing, which determines if the equipment is energized or not. False means that the equipment is treated by network applications as if it is not in the model.


|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|
Container of this equipment.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EquipmentContainer]
==== EquipmentContainer

Inheritance path = <<ConnectivityNodeContainer,ConnectivityNodeContainer>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A modelling construct to provide a root class for containing equipment.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#EquivalentEquipment]
==== EquivalentEquipment

Inheritance path = <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

The class represents equivalent objects that are the result of a network reduction. The class is the base for equivalent objects of different types.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|EquivalentNetwork (OfAggregate)
|0..1
|<<EquivalentNetwork,EquivalentNetwork>>
|
The equivalent where the reduced model belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#IdentifiedObject]
==== IdentifiedObject


This is a root class to provide common identification for all classes needing identification and naming attributes.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|mRID
|1..1
|<<String,String>>
|
Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.

For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.


|description
|0..1
|<<String,String>>
|
The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.


|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|
The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.


|name
|1..1
|<<String,String>>
|
The name is any free human readable and possibly non unique text naming the object.


|shortName (European)
|0..1
|<<String,String>>
|
The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum.

|===

[#LoadGroup]
==== LoadGroup

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

The class is the third level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|SubLoadArea (OfAggregate)
|1..1
|<<SubLoadArea,SubLoadArea>>
|
The SubLoadArea where the Loadgroup belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#OperationalLimit]
==== OperationalLimit

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A value and normal value associated with a specific kind of limit.

The sub class value and normalValue attributes vary inversely to the associated OperationalLimitType.acceptableDuration (acceptableDuration for short).

If a particular piece of equipment has multiple operational limits of the same kind (apparent power, current, etc.), the limit with the greatest acceptableDuration shall have the smallest limit value and the limit with the smallest acceptableDuration shall have the largest limit value. Note: A large current can only be allowed to flow through a piece of equipment for a short duration without causing damage, but a lesser current can be allowed to flow for a longer duration.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|OperationalLimitSet (OfAggregate)
|1..1
|<<OperationalLimitSet,OperationalLimitSet>>
|
The limit set to which the limit values belong.


|OperationalLimitType
|1..1
|<<OperationalLimitType,OperationalLimitType>>
|
The limit type associated with this limit.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhaseTapChanger]
==== PhaseTapChanger

Inheritance path = <<TapChanger,TapChanger>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A transformer phase shifting tap model that controls the phase angle difference across the power transformer and potentially the active power flow through the power transformer. This phase tap model may also impact the voltage magnitude.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|TransformerEnd
|1..1
|<<TransformerEnd,TransformerEnd>>
|
Transformer end to which this phase tap changer belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|highStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|lowStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|ltcFlag
|1..1
|<<Boolean,Boolean>>
|see <<TapChanger,TapChanger>>

|neutralStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|neutralU
|1..1
|<<Voltage,Voltage>>
|see <<TapChanger,TapChanger>>

|normalStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|see <<TapChanger,TapChanger>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PhaseTapChangerNonLinear]
==== PhaseTapChangerNonLinear

Inheritance path = <<PhaseTapChanger,PhaseTapChanger>> => <<TapChanger,TapChanger>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

The non-linear phase tap changer describes the non-linear behaviour of a phase tap changer. This is a base class for the symmetrical and asymmetrical phase tap changer models. The details of these models can be found in IEC 61970-301.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|voltageStepIncrement
|1..1
|<<PerCent,PerCent>>
|
The voltage step increment on the out of phase winding (the PowerTransformerEnd where the TapChanger is located) specified in percent of rated voltage of the PowerTransformerEnd. A positive value means a positive voltage variation from the Terminal at the PowerTransformerEnd, where the TapChanger is located, into the transformer.

When the increment is negative, the voltage decreases when the tap step increases.


|xMax
|1..1
|<<Reactance,Reactance>>
|
The reactance depends on the tap position according to a "u" shaped curve. The maximum reactance (xMax) appears at the low and high tap positions. Depending on the u curve the attribute can be either higher or lower than PowerTransformerEnd.x.


|xMin (deprecated)
|0..1
|<<Reactance,Reactance>>
|
The reactance depend on the tap position according to a "u" shaped curve. The minimum reactance (xMin) appear at the mid tap position. PowerTransformerEnd.x shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin. In case of inconsistency, PowerTransformerEnd.x shall be used.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|TransformerEnd
|1..1
|<<TransformerEnd,TransformerEnd>>
|see <<PhaseTapChanger,PhaseTapChanger>>

|highStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|lowStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|ltcFlag
|1..1
|<<Boolean,Boolean>>
|see <<TapChanger,TapChanger>>

|neutralStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|neutralU
|1..1
|<<Voltage,Voltage>>
|see <<TapChanger,TapChanger>>

|normalStep
|1..1
|<<Integer,Integer>>
|see <<TapChanger,TapChanger>>

|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|see <<TapChanger,TapChanger>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PowerElectronicsUnit]
==== PowerElectronicsUnit

Inheritance path = <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A generating unit or battery or aggregation that connects to the AC network using power electronics rather than rotating machines.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|maxP
|0..1
|<<ActivePower,ActivePower>>
|
Maximum active power limit. This is the maximum (nameplate) limit for the unit.


|minP
|0..1
|<<ActivePower,ActivePower>>
|
Minimum active power limit. This is the minimum (nameplate) limit for the unit.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#PowerSystemResource]
==== PowerSystemResource

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A power system resource (PSR) can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ProtectedSwitch]
==== ProtectedSwitch

Inheritance path = <<Switch,Switch>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A ProtectedSwitch is a switching device that can be operated by ProtectionEquipment.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|normalOpen
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|ratedCurrent
|0..1
|<<CurrentFlow,CurrentFlow>>
|see <<Switch,Switch>>

|retained
|1..1
|<<Boolean,Boolean>>
|see <<Switch,Switch>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RegularIntervalSchedule]
==== RegularIntervalSchedule

Inheritance path = <<BasicIntervalSchedule,BasicIntervalSchedule>> => <<IdentifiedObject,IdentifiedObject>>

The schedule has time points where the time between them is constant.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|endTime
|1..1
|<<DateTime,DateTime>>
|
The time for the last time point. The value can be a time of day, not a specific date.


|timeStep
|1..1
|<<Seconds,Seconds>>
|
The time between each pair of subsequent regular time points in sequence order.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|startTime
|1..1
|<<DateTime,DateTime>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RegulatingCondEq]
==== RegulatingCondEq

Inheritance path = <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|
The regulating control scheme in which this equipment participates.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#RotatingMachine]
==== RotatingMachine

Inheritance path = <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A rotating machine which may be used as a generator or motor.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|ratedPowerFactor
|0..1
|<<Float,Float>>
|
Power factor (nameplate data). It is primarily used for short circuit data exchange according to IEC 60909. The attribute cannot be a negative value.


|ratedS
|0..1
|<<ApparentPower,ApparentPower>>
|
Nameplate apparent power rating for the unit.

The attribute shall have a positive value.


|ratedU
|0..1
|<<Voltage,Voltage>>
|
Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily used for short circuit data exchange according to IEC 60909.

The attribute shall be a positive value.


|GeneratingUnit
|0..1
|<<GeneratingUnit,GeneratingUnit>>
|
A synchronous machine may operate as a generator and as such becomes a member of a generating unit.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#SeasonDayTypeSchedule]
==== SeasonDayTypeSchedule

Inheritance path = <<RegularIntervalSchedule,RegularIntervalSchedule>> => <<BasicIntervalSchedule,BasicIntervalSchedule>> => <<IdentifiedObject,IdentifiedObject>>

A time schedule covering a 24 hour period, with curve data for a specific type of season and day.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|DayType
|1..1
|<<DayType,DayType>>
|
DayType for the Schedule.


|Season
|1..1
|<<Season,Season>>
|
Season for the Schedule.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|endTime
|1..1
|<<DateTime,DateTime>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|timeStep
|1..1
|<<Seconds,Seconds>>
|see <<RegularIntervalSchedule,RegularIntervalSchedule>>

|startTime
|1..1
|<<DateTime,DateTime>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value1Unit (enumeration)
|1..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Multiplier (enumeration)
|0..1
|<<UnitMultiplier,UnitMultiplier>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|value2Unit (enumeration)
|0..1
|<<UnitSymbol,UnitSymbol>>
|see <<BasicIntervalSchedule,BasicIntervalSchedule>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#Sensor]
==== Sensor

Inheritance path = <<AuxiliaryEquipment,AuxiliaryEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

This class describe devices that transform a measured quantity into signals that can be presented at displays, used in control or be recorded.



*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|Terminal
|1..1
|<<Terminal,Terminal>>
|see <<AuxiliaryEquipment,AuxiliaryEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#ShuntCompensator]
==== ShuntCompensator

Inheritance path = <<RegulatingCondEq,RegulatingCondEq>> => <<EnergyConnection,EnergyConnection>> => <<ConductingEquipment,ConductingEquipment>> => <<Equipment,Equipment>> => <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

A shunt capacitor or reactor or switchable bank of shunt capacitors or reactors. A section of a shunt compensator is an individual capacitor or reactor. A negative value for bPerSection indicates that the compensator is a reactor. ShuntCompensator is a single terminal device. Ground is implied.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|aVRDelay
|0..1
|<<Seconds,Seconds>>
|
An automatic voltage regulation delay (AVRDelay) which is the time delay from a change in voltage to when the capacitor is allowed to change state. This filters out temporary changes in voltage.


|grounded
|0..1
|<<Boolean,Boolean>>
|
Used for Yn and Zn connections. True if the neutral is solidly grounded.


|maximumSections
|1..1
|<<Integer,Integer>>
|
The maximum number of sections that may be switched in.


|nomU
|1..1
|<<Voltage,Voltage>>
|
The voltage at which the nominal reactive power may be calculated. This should normally be within 10% of the voltage at which the capacitor is connected to the network.


|normalSections
|1..1
|<<Integer,Integer>>
|
The normal number of sections switched in. The value shall be between zero and ShuntCompensator.maximumSections.


|voltageSensitivity
|0..1
|<<VoltagePerReactivePower,VoltagePerReactivePower>>
|
Voltage sensitivity required for the device to regulate the bus voltage, in voltage/reactive power.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|RegulatingControl
|0..1
|<<RegulatingControl,RegulatingControl>>
|see <<RegulatingCondEq,RegulatingCondEq>>

|BaseVoltage
|0..1
|<<BaseVoltage,BaseVoltage>>
|see <<ConductingEquipment,ConductingEquipment>>

|aggregate
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|normallyInService
|0..1
|<<Boolean,Boolean>>
|see <<Equipment,Equipment>>

|EquipmentContainer (OfAggregate)
|0..1
|<<EquipmentContainer,EquipmentContainer>>
|see <<Equipment,Equipment>>

|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#TapChanger]
==== TapChanger

Inheritance path = <<PowerSystemResource,PowerSystemResource>> => <<IdentifiedObject,IdentifiedObject>>

Mechanism for changing transformer winding tap positions.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|highStep
|1..1
|<<Integer,Integer>>
|
Highest possible tap step position, advance from neutral.

The attribute shall be greater than lowStep.


|lowStep
|1..1
|<<Integer,Integer>>
|
Lowest possible tap step position, retard from neutral.


|ltcFlag
|1..1
|<<Boolean,Boolean>>
|
Specifies whether or not a TapChanger has load tap changing capabilities.


|neutralStep
|1..1
|<<Integer,Integer>>
|
The neutral tap step position for this winding.

The attribute shall be equal to or greater than lowStep and equal or less than highStep.

It is the step position where the voltage is neutralU when the other terminals of the transformer are at the ratedU. If there are other tap changers on the transformer those taps are kept constant at their neutralStep.


|neutralU
|1..1
|<<Voltage,Voltage>>
|
Voltage at which the winding operates at the neutral tap setting. It is the voltage at the terminal of the PowerTransformerEnd associated with the tap changer when all tap changers on the transformer are at their neutralStep position. Normally neutralU of the tap changer is the same as ratedU of the PowerTransformerEnd, but it can differ in special cases such as when the tapping mechanism is separate from the winding more common on lower voltage transformers.

This attribute is not relevant for PhaseTapChangerAsymmetrical, PhaseTapChangerSymmetrical and PhaseTapChangerLinear.


|normalStep
|1..1
|<<Integer,Integer>>
|
The tap step position used in "normal" network operation for this winding. For a "Fixed" tap changer indicates the current physical tap setting.

The attribute shall be equal to or greater than lowStep and equal to or less than highStep.


|TapChangerControl
|0..1
|<<TapChangerControl,TapChangerControl>>
|
The regulating control scheme in which this tap changer participates.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===

[#TapChangerTablePoint]
==== TapChangerTablePoint


Describes each tap step in the tabular curve.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|b
|0..1
|<<PerCent,PerCent>>
|
The magnetizing branch susceptance deviation as a percentage of nominal value. The actual susceptance is calculated as follows:

calculated magnetizing susceptance = b(nominal) * (1 + b(from this class)/100). The b(nominal) is defined as the static magnetizing susceptance on the associated power transformer end or ends. This model assumes the star impedance (pi model) form.


|g
|0..1
|<<PerCent,PerCent>>
|
The magnetizing branch conductance deviation as a percentage of nominal value. The actual conductance is calculated as follows:

calculated magnetizing conductance = g(nominal) * (1 + g(from this class)/100). The g(nominal) is defined as the static magnetizing conductance on the associated power transformer end or ends. This model assumes the star impedance (pi model) form.


|r
|0..1
|<<PerCent,PerCent>>
|
The resistance deviation as a percentage of nominal value. The actual reactance is calculated as follows:

calculated resistance = r(nominal) * (1 + r(from this class)/100). The r(nominal) is defined as the static resistance on the associated power transformer end or ends. This model assumes the star impedance (pi model) form.


|ratio
|0..1
|<<Float,Float>>
|
The voltage at the tap step divided by rated voltage of the transformer end having the tap changer. Hence this is a value close to one.

For example, if the ratio at step 1 is 1.01, and the rated voltage of the transformer end is 110kV, then the voltage obtained by setting the tap changer to step 1 to is 111.1kV.


|step
|1..1
|<<Integer,Integer>>
|
The tap step.


|x
|0..1
|<<PerCent,PerCent>>
|
The series reactance deviation as a percentage of nominal value. The actual reactance is calculated as follows:

calculated reactance = x(nominal) * (1 + x(from this class)/100). The x(nominal) is defined as the static series reactance on the associated power transformer end or ends. This model assumes the star impedance (pi model) form.

|===

[#TransformerEnd]
==== TransformerEnd

Inheritance path = <<IdentifiedObject,IdentifiedObject>>

A conducting connection point of a power transformer. It corresponds to a physical transformer winding terminal. In earlier CIM versions, the TransformerWinding class served a similar purpose, but this class is more flexible because it associates to terminal but is not a specialization of ConductingEquipment.


*Native Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description

|endNumber
|1..1
|<<Integer,Integer>>
|
Number for this transformer end, corresponding to the end's order in the power transformer vector group or phase angle clock number. Highest voltage winding should be 1. Each end within a power transformer should have a unique subsequent end number. Note the transformer end number need not match the terminal sequence number.


|BaseVoltage
|1..1
|<<BaseVoltage,BaseVoltage>>
|
Base voltage of the transformer end. This is essential for PU calculation.


|Terminal
|1..1
|<<Terminal,Terminal>>
|
Terminal of the power transformer to which this transformer end belongs.

|===

*Inherited Members*

[%header,width="100%",cols="25%,^10%,20%,45%"]
|===
|name |mult |type |description


|mRID
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|description
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|energyIdentCodeEic (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|name
|1..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>

|shortName (European)
|0..1
|<<String,String>>
|see <<IdentifiedObject,IdentifiedObject>>
|===



=== Enumerations

[#ControlAreaTypeKind]
==== ControlAreaTypeKind

The type of control area.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|AGC
|
Used for automatic generation control.


|Forecast
|
Used for load forecast.


|Interchange
|
Used for interchange specification or control.

|===
[#Currency]
==== Currency

Monetary currencies. ISO 4217 standard including 3-character currency code.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|AED
|
United Arab Emirates dirham.


|AFN
|
Afghan afghani.


|ALL
|
Albanian lek.


|AMD
|
Armenian dram.


|ANG
|
Netherlands Antillean guilder.


|AOA
|
Angolan kwanza.


|ARS
|
Argentine peso.


|AUD
|
Australian dollar.


|AWG
|
Aruban florin.


|AZN
|
Azerbaijani manat.


|BAM
|
Bosnia and Herzegovina convertible mark.


|BBD
|
Barbados dollar.


|BDT
|
Bangladeshi taka.


|BGN
|
Bulgarian lev.


|BHD
|
Bahraini dinar.


|BIF
|
Burundian franc.


|BMD
|
Bermudian dollar (customarily known as Bermuda dollar).


|BND
|
Brunei dollar.


|BOB
|
Boliviano.


|BOV
|
Bolivian Mvdol (funds code).


|BRL
|
Brazilian real.


|BSD
|
Bahamian dollar.


|BTN
|
Bhutanese ngultrum.


|BWP
|
Botswana pula.


|BYR
|
Belarusian ruble.


|BZD
|
Belize dollar.


|CAD
|
Canadian dollar.


|CDF
|
Congolese franc.


|CHF
|
Swiss franc.


|CLF
|
Unidad de Fomento (funds code), Chile.


|CLP
|
Chilean peso.


|CNY
|
Chinese yuan.


|COP
|
Colombian peso.


|COU
|
Unidad de Valor Real.


|CRC
|
Costa Rican colon.


|CUC
|
Cuban convertible peso.


|CUP
|
Cuban peso.


|CVE
|
Cape Verde escudo.


|CZK
|
Czech koruna.


|DJF
|
Djiboutian franc.


|DKK
|
Danish krone.


|DOP
|
Dominican peso.


|DZD
|
Algerian dinar.


|EEK
|
Estonian kroon.


|EGP
|
Egyptian pound.


|ERN
|
Eritrean nakfa.


|ETB
|
Ethiopian birr.


|EUR
|
Euro.


|FJD
|
Fiji dollar.


|FKP
|
Falkland Islands pound.


|GBP
|
Pound sterling.


|GEL
|
Georgian lari.


|GHS
|
Ghanaian cedi.


|GIP
|
Gibraltar pound.


|GMD
|
Gambian dalasi.


|GNF
|
Guinean franc.


|GTQ
|
Guatemalan quetzal.


|GYD
|
Guyanese dollar.


|HKD
|
Hong Kong dollar.


|HNL
|
Honduran lempira.


|HRK
|
Croatian kuna.


|HTG
|
Haitian gourde.


|HUF
|
Hungarian forint.


|IDR
|
Indonesian rupiah.


|ILS
|
Israeli new sheqel.


|INR
|
Indian rupee.


|IQD
|
Iraqi dinar.


|IRR
|
Iranian rial.


|ISK
|
Icelandic krna.


|JMD
|
Jamaican dollar.


|JOD
|
Jordanian dinar.


|JPY
|
Japanese yen.


|KES
|
Kenyan shilling.


|KGS
|
Kyrgyzstani som.


|KHR
|
Cambodian riel.


|KMF
|
Comoro franc.


|KPW
|
North Korean won.


|KRW
|
South Korean won.


|KWD
|
Kuwaiti dinar.


|KYD
|
Cayman Islands dollar.


|KZT
|
Kazakhstani tenge.


|LAK
|
Lao kip.


|LBP
|
Lebanese pound.


|LKR
|
Sri Lanka rupee.


|LRD
|
Liberian dollar.


|LSL
|
Lesotho loti.


|LTL
|
Lithuanian litas.


|LVL
|
Latvian lats.


|LYD
|
Libyan dinar.


|MAD
|
Moroccan dirham.


|MDL
|
Moldovan leu.


|MGA
|
Malagasy ariary.


|MKD
|
Macedonian denar.


|MMK
|
Myanma kyat.


|MNT
|
Mongolian tugrik.


|MOP
|
Macanese pataca.


|MRO
|
Mauritanian ouguiya.


|MUR
|
Mauritian rupee.


|MVR
|
Maldivian rufiyaa.


|MWK
|
Malawian kwacha.


|MXN
|
Mexican peso.


|MYR
|
Malaysian ringgit.


|MZN
|
Mozambican metical.


|NAD
|
Namibian dollar.


|NGN
|
Nigerian naira.


|NIO
|
Cordoba oro.


|NOK
|
Norwegian krone.


|NPR
|
Nepalese rupee.


|NZD
|
New Zealand dollar.


|OMR
|
Omani rial.


|PAB
|
Panamanian balboa.


|PEN
|
Peruvian nuevo sol.


|PGK
|
Papua New Guinean kina.


|PHP
|
Philippine peso.


|PKR
|
Pakistani rupee.


|PLN
|
Polish zloty.


|PYG
|
Paraguayan guaran.


|QAR
|
Qatari rial.


|RON
|
Romanian new leu.


|RSD
|
Serbian dinar.


|RUB
|
Russian rouble.


|RWF
|
Rwandan franc.


|SAR
|
Saudi riyal.


|SBD
|
Solomon Islands dollar.


|SCR
|
Seychelles rupee.


|SDG
|
Sudanese pound.


|SEK
|
Swedish krona/kronor.


|SGD
|
Singapore dollar.


|SHP
|
Saint Helena pound.


|SLL
|
Sierra Leonean leone.


|SOS
|
Somali shilling.


|SRD
|
Surinamese dollar.


|STD
|
So Tom and Prncipe dobra.


|SYP
|
Syrian pound.


|SZL
|
Lilangeni.


|THB
|
Thai baht.


|TJS
|
Tajikistani somoni.


|TMT
|
Turkmenistani manat.


|TND
|
Tunisian dinar.


|TOP
|
Tongan pa'anga.


|TRY
|
Turkish lira.


|TTD
|
Trinidad and Tobago dollar.


|TWD
|
New Taiwan dollar.


|TZS
|
Tanzanian shilling.


|UAH
|
Ukrainian hryvnia.


|UGX
|
Ugandan shilling.


|USD
|
United States dollar.


|UYU
|
Uruguayan peso.


|UZS
|
Uzbekistan som.


|VEF
|
Venezuelan bolvar fuerte.


|VND
|
Vietnamese Dong.


|VUV
|
Vanuatu vatu.


|WST
|
Samoan tala.


|XAF
|
CFA franc BEAC.


|XCD
|
East Caribbean dollar.


|XOF
|
CFA Franc BCEAO.


|XPF
|
CFP franc.


|YER
|
Yemeni rial.


|ZAR
|
South African rand.


|ZMK
|
Zambian kwacha.


|ZWL
|
Zimbabwe dollar.

|===
[#CurveStyle]
==== CurveStyle

Style or shape of curve.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|constantYValue
|
The Y-axis values are assumed constant until the next curve point and prior to the first curve point.


|straightLineYValues
|
The Y-axis values are assumed to be a straight line between values. Also known as linear interpolation.

|===
[#DCConverterOperatingModeKind]
==== DCConverterOperatingModeKind

The operating mode of an HVDC bipole.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|bipolar
|
Bipolar operation.


|monopolarGroundReturn
|
Monopolar operation with ground return.


|monopolarMetallicReturn
|
Monopolar operation with metallic return.

|===
[#DCPolarityKind]
==== DCPolarityKind

Polarity for DC circuits.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|middle
|
Middle pole. The converter terminal is the midpoint in a bipolar or symmetric monopole configuration. The midpoint can be grounded and/or have a metallic return.


|negative
|
Negative pole. The converter terminal is intended to operate at a negative voltage relative the midpoint or positive terminal.


|positive
|
Positive pole. The converter terminal is intended to operate at a positive voltage relative the midpoint or negative terminal.

|===
[#FuelType]
==== FuelType

Type of fuel.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|brownCoalLignite
|
Brown coal lignite.


|coal
|
Generic coal, not including lignite type.


|coalDerivedGas
|
Coal derived gas.


|gas
|
Natural gas.


|hardCoal
|
Hard coal.


|lignite
|
The fuel is lignite coal. Note that this is a special type of coal, so the other enum of coal is reserved for hard coal types or if the exact type of coal is not known.


|oil
|
Oil.


|oilShale
|
Oil Shale.


|other
|
Any fuel type not included in the rest of the enumerated value.


|peat
|
Peat.

|===
[#GeneratorControlSource]
==== GeneratorControlSource

The source of controls for a generating unit.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|offAGC
|
Off of automatic generation control (AGC).


|onAGC
|
On automatic generation control (AGC).


|plantControl
|
Plant is controlling.


|unavailable
|
Not available.

|===
[#HydroEnergyConversionKind]
==== HydroEnergyConversionKind

Specifies the capability of the hydro generating unit to convert energy as a generator or pump.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|generator
|
Able to generate power, but not able to pump water for energy storage.


|pumpAndGenerator
|
Able to both generate power and pump water for energy storage.

|===
[#HydroPlantStorageKind]
==== HydroPlantStorageKind

The type of hydro power plant.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|pumpedStorage
|
Pumped storage.


|runOfRiver
|
Run of river.


|storage
|
Storage.

|===
[#HydroTurbineKind]
==== HydroTurbineKind

Type of turbine.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|francis
|
Francis.


|kaplan
|
Kaplan.


|pelton
|
Pelton.

|===
[#LimitKind]
==== LimitKind

Limit kinds.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|alarmVoltage
|
Voltage alarm.


|highVoltage
|
Referring to the rating of the equipments, a voltage too high can lead to accelerated ageing or the destruction of the equipment.

This limit type may or may not have duration.


|lowVoltage
|
A too low voltage can disturb the normal operation of some protections and transformer equipped with on-load tap changers, electronic power devices or can affect the behaviour of the auxiliaries of generation units.

This limit type may or may not have duration.


|operationalVoltageLimit
|
Operational voltage limit.


|patl
|
The Permanent Admissible Transmission Loading (PATL) is the loading in amperes, MVA or MW that can be accepted by a network branch for an unlimited duration without any risk for the material.

The OperationnalLimitType.isInfiniteDuration is set to true. There shall be only one OperationalLimitType of kind PATL per OperationalLimitSet if the PATL is ApparentPowerLimit, ActivePowerLimit, or CurrentLimit for a given Terminal or Equipment.


|patlt
|
Permanent Admissible Transmission Loading Threshold (PATLT) is a value in engineering units defined for PATL and calculated using a percentage less than 100 % of the PATL type intended to alert operators of an arising condition. The percentage should be given in the name of the OperationalLimitSet. The aceptableDuration is another way to express the severity of the limit.


|stability
|
Stability.


|tatl
|
Temporarily Admissible Transmission Loading (TATL) which is the loading in amperes, MVA or MW that can be accepted by a branch for a certain limited duration.

The TATL can be defined in different ways:

<ul>

<li>as a fixed percentage of the PATL for a given time (for example, 115% of the PATL that can be accepted during 15 minutes),</li>

</ul>

<ul>

<li>pairs of TATL type and Duration calculated for each line taking into account its particular configuration and conditions of functioning (for example, it can define a TATL acceptable during 20 minutes and another one acceptable during 10 minutes).</li>

</ul>

Such a definition of TATL can depend on the initial operating conditions of the network element (sag situation of a line).

The duration attribute can be used to define several TATL limit types. Hence multiple TATL limit values may exist having different durations.


|tc
|
Tripping Current (TC) is the ultimate intensity without any delay. It is defined as the threshold the line will trip without any possible remedial actions.

The tripping of the network element is ordered by protections against short circuits or by overload protections, but in any case, the activation delay of these protections is not compatible with the reaction delay of an operator (less than one minute).

The duration is always zero if the OperationalLimitType.acceptableDuration is exchanged. Only one limit value exists for the TC type.


|tct
|
Tripping Current Threshold (TCT) is a value in engineering units defined for TC and calculated using a percentage less than 100 % of the TC type intended to alert operators of an arising condition. The percentage should be given in the name of the OperationalLimitSet. The aceptableDuration is another way to express the severity of the limit.


|warningVoltage
|
Voltage warning.

|===
[#OperationalLimitDirectionKind]
==== OperationalLimitDirectionKind

The direction attribute describes the side of a limit that is a violation.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|absoluteValue
|
An absoluteValue limit means that a monitored absolute value above the limit value is a violation.


|high
|
High means that a monitored value above the limit value is a violation. If applied to a terminal flow, the positive direction is into the terminal.


|low
|
Low means a monitored value below the limit is a violation. If applied to a terminal flow, the positive direction is into the terminal.

|===
[#PhaseCode]
==== PhaseCode

An unordered enumeration of phase identifiers. Allows designation of phases for both transmission and distribution equipment, circuits and loads. The enumeration, by itself, does not describe how the phases are connected together or connected to ground. Ground is not explicitly denoted as a phase.

Residential and small commercial loads are often served from single-phase, or split-phase, secondary circuits. For the example of s12N, phases 1 and 2 refer to hot wires that are 180 degrees out of phase, while N refers to the neutral wire. Through single-phase transformer connections, these secondary circuits may be served from one or two of the primary phases A, B, and C. For three-phase loads, use the A, B, C phase codes instead of s12N.

The integer values are from IEC 61968-9 to support revenue metering applications.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|A
|
Phase A.


|AB
|
Phases A and B.


|ABC
|
Phases A, B, and C.


|ABCN
|
Phases A, B, C, and N.


|ABN
|
Phases A, B, and neutral.


|AC
|
Phases A and C.


|ACN
|
Phases A, C and neutral.


|AN
|
Phases A and neutral.


|B
|
Phase B.


|BC
|
Phases B and C.


|BCN
|
Phases B, C, and neutral.


|BN
|
Phases B and neutral.


|C
|
Phase C.


|CN
|
Phases C and neutral.


|N
|
Neutral phase.


|X
|
Unknown non-neutral phase.


|XN
|
Unknown non-neutral phase plus neutral.


|XY
|
Two unknown non-neutral phases.


|XYN
|
Two unknown non-neutral phases plus neutral.


|none
|
No phases specified.


|s1
|
Secondary phase 1.


|s12
|
Secondary phase 1 and 2.


|s12N
|
Secondary phases 1, 2, and neutral.


|s1N
|
Secondary phase 1 and neutral.


|s2
|
Secondary phase 2.


|s2N
|
Secondary phase 2 and neutral.

|===
[#RegulatingControlModeKind]
==== RegulatingControlModeKind

The kind of regulation model. For example regulating voltage, reactive power, active power, etc.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|activePower
|
Active power is specified.


|admittance
|
Admittance is specified.


|currentFlow
|
Current flow is specified.


|powerFactor
|
Power factor is specified.


|reactivePower
|
Reactive power is specified.


|temperature
|
Control switches on/off based on the local temperature (i.e., a thermostat).


|timeScheduled
|
Control switches on/off by time of day. The times may change on the weekend, or in different seasons.


|voltage
|
Voltage is specified.

|===
[#SVCControlMode]
==== SVCControlMode

Static VAr Compensator control mode.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|reactivePower
|
Reactive power control.


|voltage
|
Voltage control.

|===
[#SynchronousMachineKind]
==== SynchronousMachineKind

Synchronous machine type.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|condenser
|
Indicates the synchronous machine can operate as a condenser.


|generator
|
Indicates the synchronous machine can operate as a generator.


|generatorOrCondenser
|
Indicates the synchronous machine can operate as a generator or as a condenser.


|generatorOrCondenserOrMotor
|
Indicates the synchronous machine can operate as a generator or as a condenser or as a motor.


|generatorOrMotor
|
Indicates the synchronous machine can operate as a generator or as a motor.


|motor
|
Indicates the synchronous machine can operate as a motor.


|motorOrCondenser
|
Indicates the synchronous machine can operate as a motor or as a condenser.

|===
[#UnitMultiplier]
==== UnitMultiplier

The unit multipliers defined for the CIM. When applied to unit symbols, the unit symbol is treated as a derived unit. Regardless of the contents of the unit symbol text, the unit symbol shall be treated as if it were a single-character unit symbol. Unit symbols should not contain multipliers, and it should be left to the multiplier to define the multiple for an entire data type.

For example, if a unit symbol is "m2Pers" and the multiplier is "k", then the value is k(m**2/s), and the multiplier applies to the entire final value, not to any individual part of the value. This can be conceptualized by substituting a derived unit symbol for the unit type. If one imagines that the symbol "" represents the derived unit "m2Pers", then applying the multiplier "k" can be conceptualized simply as "k".

For example, the SI unit for mass is "kg" and not "g". If the unit symbol is defined as "kg", then the multiplier is applied to "kg" as a whole and does not replace the "k" in front of the "g". In this case, the multiplier of "m" would be used with the unit symbol of "kg" to represent one gram. As a text string, this violates the instructions in IEC 80000-1. However, because the unit symbol in CIM is treated as a derived unit instead of as an SI unit, it makes more sense to conceptualize the "kg" as if it were replaced by one of the proposed replacements for the SI mass symbol. If one imagines that the "kg" were replaced by a symbol "", then it is easier to conceptualize the multiplier "m" as creating the proper unit "m", and not the forbidden unit "mkg".


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|E
|
Exa 10**18.


|G
|
Giga 10**9.


|M
|
Mega 10**6.


|P
|
Peta 10**15.


|T
|
Tera 10**12.


|Y
|
Yotta 10**24.


|Z
|
Zetta 10**21.


|a
|
Atto 10**-18.


|c
|
Centi 10**-2.


|d
|
Deci 10**-1.


|da
|
Deca 10**1.


|f
|
Femto 10**-15.


|h
|
Hecto 10**2.


|k
|
Kilo 10**3.


|m
|
Milli 10**-3.


|micro
|
Micro 10**-6.


|n
|
Nano 10**-9.


|none
|
No multiplier or equivalently multiply by 1.


|p
|
Pico 10**-12.


|y
|
Yocto 10**-24.


|z
|
Zepto 10**-21.

|===
[#UnitSymbol]
==== UnitSymbol

The derived units defined for usage in the CIM. In some cases, the derived unit is equal to an SI unit. Whenever possible, the standard derived symbol is used instead of the formula for the derived unit. For example, the unit symbol Farad is defined as "F" instead of "CPerV". In cases where a standard symbol does not exist for a derived unit, the formula for the unit is used as the unit symbol. For example, density does not have a standard symbol and so it is represented as "kgPerm3". With the exception of the "kg", which is an SI unit, the unit symbols do not contain multipliers and therefore represent the base derived unit to which a multiplier can be applied as a whole.

Every unit symbol is treated as an unparseable text as if it were a single-letter symbol. The meaning of each unit symbol is defined by the accompanying descriptive text and not by the text contents of the unit symbol.

To allow the widest possible range of serializations without requiring special character handling, several substitutions are made which deviate from the format described in IEC 80000-1. The division symbol "/" is replaced by the letters "Per". Exponents are written in plain text after the unit as "m3" instead of being formatted as "m" with a superscript of 3 or introducing a symbol as in "m^3". The degree symbol "" is replaced with the letters "deg". Any clarification of the meaning for a substitution is included in the description for the unit symbol.

Non-SI units are included in list of unit symbols to allow sources of data to be correctly labelled with their non-SI units (for example, a GPS sensor that is reporting numbers that represent feet instead of meters). This allows software to use the unit symbol information correctly convert and scale the raw data of those sources into SI-based units.

The integer values are used for harmonization with IEC 61850.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|A
|
Current in amperes.


|A2
|
Amperes squared (A).


|A2h
|
Ampere-squared hour, ampere-squared hour.


|A2s
|
Ampere squared time in square amperes (As).


|APerA
|
Current, ratio of amperages. Note: Users may need to supply a prefix such as m to show rates such as mA/A.


|APerm
|
A/m, magnetic field strength, amperes per metre.


|Ah
|
Ampere-hours, ampere-hours.


|As
|
Ampere seconds (As).


|Bq
|
Radioactivity in becquerels (1/s).


|Btu
|
Energy, British Thermal Units.


|C
|
Electric charge in coulombs (As).


|CPerkg
|
Exposure (x rays), coulombs per kilogram.


|CPerm2
|
Surface charge density, coulombs per square metre.


|CPerm3
|
Electric charge density, coulombs per cubic metre.


|F
|
Electric capacitance in farads (C/V).


|FPerm
|
Permittivity, farads per metre.


|G
|
Magnetic flux density, gausses (1 G = 10-4 T).


|Gy
|
Absorbed dose in grays (J/kg).


|GyPers
|
Absorbed dose rate, grays per second.


|H
|
Electric inductance in henrys (Wb/A).


|HPerm
|
Permeability, henrys per metre.


|Hz
|
Frequency in hertz (1/s).


|HzPerHz
|
Frequency, rate of frequency change. Note: Users may need to supply a prefix such as m to show rates such as mHz/Hz.


|HzPers
|
Rate of change of frequency in hertz per second.


|J
|
Energy in joules (Nm = CV = Ws).


|JPerK
|
Heat capacity in joules/kelvin.


|JPerkg
|
Specific energy, Joules / kg.


|JPerkgK
|
Specific heat capacity, specific entropy, joules per kilogram Kelvin.


|JPerm2
|
Insulation energy density, joules per square metre or watt second per square metre.


|JPerm3
|
Energy density, joules per cubic metre.


|JPermol
|
Molar energy, joules per mole.


|JPermolK
|
Molar entropy, molar heat capacity, joules per mole kelvin.


|JPers
|
Energy rate in joules per second (J/s).


|K
|
Temperature in kelvins.


|KPers
|
Temperature change rate in kelvins per second.


|M
|
Length, nautical miles (1 M = 1852 m).


|Mx
|
Magnetic flux, maxwells (1 Mx = 10-8 Wb).


|N
|
Force in newtons (kgm/s).


|NPerm
|
Surface tension, newton per metre.


|Nm
|
Moment of force, newton metres.


|Oe
|
Magnetic field in oersteds, (1 Oe = (103/4p) A/m).


|Pa
|
Pressure in pascals (N/m). Note: the absolute or relative measurement of pressure is implied with this entry. See below for more explicit forms.


|PaPers
|
Pressure change rate in pascals per second.


|Pas
|
Dynamic viscosity, pascal seconds.


|Q
|
Quantity power, Q.


|Qh
|
Quantity energy, Qh.


|S
|
Conductance in siemens.


|SPerm
|
Conductance per length (F/m).


|Sv
|
Dose equivalent in sieverts (J/kg).


|T
|
Magnetic flux density in teslas (Wb/m2).


|V
|
Electric potential in volts (W/A).


|V2
|
Volt squared (W/A).


|V2h
|
Volt-squared hour, volt-squared-hours.


|VA
|
Apparent power in volt amperes. See also real power and reactive power.


|VAh
|
Apparent energy in volt ampere hours.


|VAr
|
Reactive power in volt amperes reactive. The reactive or imaginary component of electrical power (VIsin(phi)). (See also real power and apparent power).

Note: Different meter designs use different methods to arrive at their results. Some meters may compute reactive power as an arithmetic value, while others compute the value vectorially. The data consumer should determine the method in use and the suitability of the measurement for the intended purpose.


|VArh
|
Reactive energy in volt ampere reactive hours.


|VPerHz
|
Magnetic flux in volt per hertz.


|VPerV
|
Voltage, ratio of voltages. Note: Users may need to supply a prefix such as m to show rates such as mV/V.


|VPerVA
|
Power factor, PF, the ratio of the active power to the apparent power. Note: The sign convention used for power factor will differ between IEC meters and EEI (ANSI) meters. It is assumed that the data consumers understand the type of meter being used and agree on the sign convention in use at any given utility.


|VPerVAr
|
Power factor, PF, the ratio of the active power to the apparent power. Note: The sign convention used for power factor will differ between IEC meters and EEI (ANSI) meters. It is assumed that the data consumers understand the type of meter being used and agree on the sign convention in use at any given utility.


|VPerm
|
Electric field strength, volts per metre.


|Vh
|
Volt-hour, Volt hours.


|Vs
|
Volt seconds (Ws/A).


|W
|
Real power in watts (J/s). Electrical power may have real and reactive components. The real portion of electrical power (I&#178;R or VIcos(phi)), is expressed in Watts. See also apparent power and reactive power.


|WPerA
|
Active power per current flow, watts per Ampere.


|WPerW
|
Signal Strength, ratio of power. Note: Users may need to supply a prefix such as m to show rates such as mW/W.


|WPerm2
|
Heat flux density, irradiance, watts per square metre.


|WPerm2sr
|
Radiance, watts per square metre steradian.


|WPermK
|
Thermal conductivity in watt/metres kelvin.


|WPers
|
Ramp rate in watts per second.


|WPersr
|
Radiant intensity, watts per steradian.


|Wb
|
Magnetic flux in webers (Vs).


|Wh
|
Real energy in watt hours.


|anglemin
|
Plane angle, minutes.


|anglesec
|
Plane angle, seconds.


|bar
|
Pressure in bars, (1 bar = 100 kPa).


|cd
|
Luminous intensity in candelas.


|charPers
|
Data rate (baud) in characters per second.


|character
|
Number of characters.


|cosPhi
|
Power factor, dimensionless.

Note 1: This definition of power factor only holds for balanced systems. See the alternative definition under code 153.

Note 2: Beware of differing sign conventions in use between the IEC and EEI. It is assumed that the data consumer understands the type of meter in use and the sign convention in use by the utility.


|count
|
Amount of substance, Counter value.


|d
|
Time in days, day = 24 h = 86400 s.


|dB
|
Sound pressure level in decibels. Note: multiplier d is included in this unit symbol for compatibility with IEC 61850-7-3.


|dBm
|
Power level (logarithmic ratio of signal strength , Bel-mW), normalized to 1mW. Note: multiplier d is included in this unit symbol for compatibility with IEC 61850-7-3.


|deg
|
Plane angle in degrees.


|degC
|
Relative temperature in degrees Celsius.

In the SI unit system the symbol is C. Electric charge is measured in coulomb that has the unit symbol C. To distinguish degree Celsius from coulomb the symbol used in the UML is degC. The reason for not using C is that the special character is difficult to manage in software.


|ft3
|
Volume, cubic feet.


|gPerg
|
Concentration, The ratio of the mass of a solute divided by the mass of the solution. Note: Users may need use a prefix such a to express a quantity such as g/g.


|gal
|
Volume in gallons, US gallon (1 gal = 231 in3 = 128 fl ounce).


|h
|
Time in hours, hour = 60 min = 3600 s.


|ha
|
Area, hectares.


|kat
|
Catalytic activity, katal = mol / s.


|katPerm3
|
Catalytic activity concentration, katals per cubic metre.


|kg
|
Mass in kilograms. Note: multiplier k is included in this unit symbol for compatibility with IEC 61850-7-3.


|kgPerJ
|
Weight per energy in kilograms per joule (kg/J). Note: multiplier k is included in this unit symbol for compatibility with IEC 61850-7-3.


|kgPerm3
|
Density in kilogram/cubic metres (kg/m). Note: multiplier k is included in this unit symbol for compatibility with IEC 61850-7-3.


|kgm
|
Moment of mass in kilogram metres (kgm) (first moment of mass). Note: multiplier k is included in this unit symbol for compatibility with IEC 61850-7-3.


|kgm2
|
Moment of mass in kilogram square metres (kgm) (Second moment of mass, commonly called the moment of inertia). Note: multiplier k is included in this unit symbol for compatibility with IEC 61850-7-3.


|kn
|
Speed, knots (1 kn = 1852/3600) m/s.


|l
|
Volume in litres, litre = dm3 = m3/1000.


|lPerh
|
Volumetric flow rate, litres per hour.


|lPerl
|
Concentration, The ratio of the volume of a solute divided by the volume of the solution. Note: Users may need use a prefix such a to express a quantity such as L/L.


|lPers
|
Volumetric flow rate in litres per second.


|lm
|
Luminous flux in lumens (cdsr).


|lx
|
Illuminance in lux (lm/m).


|m
|
Length in metres.


|m2
|
Area in square metres (m).


|m2Pers
|
Viscosity in square metres / second (m/s).


|m3
|
Volume in cubic metres (m).


|m3Compensated
|
Volume, cubic metres, with the value compensated for weather effects.


|m3Perh
|
Volumetric flow rate, cubic metres per hour.


|m3Perkg
|
Specific volume, cubic metres per kilogram, v.


|m3Pers
|
Volumetric flow rate in cubic metres per second (m/s).


|m3Uncompensated
|
Volume, cubic metres, with the value uncompensated for weather effects.


|mPerm3
|
Fuel efficiency in metres per cubic metres (m/m).


|mPers
|
Velocity in metres per second (m/s).


|mPers2
|
Acceleration in metres per second squared (m/s).


|min
|
Time in minutes, minute = 60 s.


|mmHg
|
Pressure, millimetres of mercury (1 mmHg is approximately 133.3 Pa).


|mol
|
Amount of substance in moles.


|molPerkg
|
Concentration, Molality, the amount of solute in moles and the amount of solvent in kilograms.


|molPerm3
|
Concentration, The amount of substance concentration, (c), the amount of solvent in moles divided by the volume of solution in m.


|molPermol
|
Concentration, Molar fraction, the ratio of the molar amount of a solute divided by the molar amount of the solution.


|none
|
Dimension less quantity, e.g. count, per unit, etc.


|ohm
|
Electric resistance in ohms (V/A).


|ohmPerm
|
Electric resistance per length in ohms per metre ((V/A)/m).


|ohmm
|
Resistivity, ohm metres, (rho).


|onePerHz
|
Reciprocal of frequency (1/Hz).


|onePerm
|
Wavenumber, reciprocal metres, (1/m).


|ppm
|
Concentration in parts per million.


|rad
|
Plane angle in radians (m/m).


|radPers
|
Angular velocity in radians per second (rad/s).


|radPers2
|
Angular acceleration, radians per second squared.


|rev
|
Amount of rotation, revolutions.


|rotPers
|
Rotations per second (1/s). See also Hz (1/s).


|s
|
Time in seconds.


|sPers
|
Time, Ratio of time. Note: Users may need to supply a prefix such as &#181; to show rates such as &#181;s/s.


|sr
|
Solid angle in steradians (m2/m2).


|therm
|
Energy, therms.


|tonne
|
Mass in tons, tonne or metric ton (1000 kg = 1 Mg).

|===
[#WindGenUnitKind]
==== WindGenUnitKind

Kind of wind generating unit.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|offshore
|
The wind generating unit is located offshore.


|onshore
|
The wind generating unit is located onshore.

|===
[#WindingConnection]
==== WindingConnection

Winding connection type.


[%header,width="100%",cols="25%,75%"]
|===
|name |description

|A
|
Autotransformer common winding.


|D
|
Delta.


|I
|
Independent winding, for single-phase connections.


|Y
|
Wye.


|Yn
|
Wye, with neutral brought out for grounding.


|Z
|
ZigZag.


|Zn
|
ZigZag, with neutral brought out for grounding.

|===

=== Datatypes

[#ActivePower]
==== ActivePower

Product of RMS value of the voltage and the RMS value of the in-phase component of the current.


XSD type: float

[#ActivePowerPerCurrentFlow]
==== ActivePowerPerCurrentFlow

Active power variation with current flow.


XSD type: float

[#ActivePowerPerFrequency]
==== ActivePowerPerFrequency

Active power variation with frequency.


XSD type: float

[#AngleDegrees]
==== AngleDegrees

Measurement of angle in degrees.


XSD type: float

[#ApparentPower]
==== ApparentPower

Product of the RMS value of the voltage and the RMS value of the current.


XSD type: float

[#Capacitance]
==== Capacitance

Capacitive part of reactance (imaginary part of impedance), at rated frequency.


XSD type: float

[#Conductance]
==== Conductance

Factor by which voltage must be multiplied to give corresponding power lost from a circuit. Real part of admittance.


XSD type: float

[#CurrentFlow]
==== CurrentFlow

Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC.


XSD type: float

[#Frequency]
==== Frequency

Cycles per second.


XSD type: float

[#Inductance]
==== Inductance

Inductive part of reactance (imaginary part of impedance), at rated frequency.


XSD type: float

[#Length]
==== Length

Unit of length. It shall be a positive value or zero.


XSD type: float

[#Money]
==== Money

Amount of money.


XSD type: decimal

[#PerCent]
==== PerCent

Percentage on a defined base. For example, specify as 100 to indicate at the defined base.


XSD type: float

[#Reactance]
==== Reactance

Reactance (imaginary part of impedance), at rated frequency.


XSD type: float

[#ReactivePower]
==== ReactivePower

Product of RMS value of the voltage and the RMS value of the quadrature component of the current.


XSD type: float

[#RealEnergy]
==== RealEnergy

Real electrical energy.


XSD type: float

[#Resistance]
==== Resistance

Resistance (real part of impedance).


XSD type: float

[#RotationSpeed]
==== RotationSpeed

Number of revolutions per second.


XSD type: float

[#Seconds]
==== Seconds

Time, in seconds.


XSD type: float

[#Susceptance]
==== Susceptance

Imaginary part of admittance.


XSD type: float

[#Voltage]
==== Voltage

Electrical voltage, can be both AC and DC.


XSD type: float

[#VoltagePerReactivePower]
==== VoltagePerReactivePower

Voltage variation with reactive power.


XSD type: float


=== Primitive Types

[#CGMES-CoreEquipment-Boolean]
==== Boolean

A type with the value space "true" and "false".


XSD type: boolean

[#CGMES-CoreEquipment-DateTime]
==== DateTime

Date and time as "yyyy-mm-ddThh:mm:ss.sss", which conforms with ISO 8601. UTC time zone is specified as "yyyy-mm-ddThh:mm:ss.sssZ". A local timezone relative UTC is specified as "yyyy-mm-ddThh:mm:ss.sss-hh:mm". The second component (shown here as "ss.sss") could have any number of digits in its fractional part to allow any kind of precision beyond seconds.


XSD type: dateTime

[#CGMES-CoreEquipment-Float]
==== Float

A floating point number. The range is unspecified and not limited.


XSD type: float

[#CGMES-CoreEquipment-Integer]
==== Integer

An integer number. The range is unspecified and not limited.


XSD type: integer

[#CGMES-CoreEquipment-MonthDay]
==== MonthDay

MonthDay format as "--mm-dd", which conforms with XSD data type gMonthDay.


XSD type: gMonthDay

[#CGMES-CoreEquipment-String]
==== String

A string consisting of a sequence of characters. The character encoding is UTF-8. The string length is unspecified and unlimited.


XSD type: string

